# file...... output/IEEE_123_feeder_0_swing_node.csv
# date...... Thu Dec 13 16:28:17 2018
# user...... mukh614
# host...... (null)
# target.... substation 3
# trigger... (none)
# interval.. 60
# limit..... 0
# timestamp,positive_sequence_voltage,distribution_load
2013-08-28 00:00:00 PST,+0+0j,+2.99897e+06+17.9392d
2013-08-28 00:01:00 PST,+142512+0j,+2.92324e+06+954387j
2013-08-28 00:02:00 PST,+142512+0j,+2.90532e+06+946019j
2013-08-28 00:03:00 PST,+142512+0j,+2.89335e+06+940182j
2013-08-28 00:04:00 PST,+142512+0j,+2.88002e+06+933671j
2013-08-28 00:05:00 PST,+142512+0j,+2.86826e+06+927945j
2013-08-28 00:06:00 PST,+142512+0j,+2.86205e+06+926042j
2013-08-28 00:07:00 PST,+142512+0j,+2.85377e+06+923434j
2013-08-28 00:08:00 PST,+142512+0j,+2.8506e+06+923056j
2013-08-28 00:09:00 PST,+142512+0j,+2.84199e+06+920351j
2013-08-28 00:10:00 PST,+142512+0j,+2.83382e+06+917692j
2013-08-28 00:11:00 PST,+142512+0j,+2.83816e+06+919064j
2013-08-28 00:12:00 PST,+142512+0j,+2.84243e+06+920505j
2013-08-28 00:13:00 PST,+142512+0j,+2.84715e+06+921985j
2013-08-28 00:14:00 PST,+142512+0j,+2.85234e+06+923506j
2013-08-28 00:15:00 PST,+142512+0j,+2.85704e+06+924999j
2013-08-28 00:16:00 PST,+142512+0j,+2.85429e+06+924229j
2013-08-28 00:17:00 PST,+142512+0j,+2.85169e+06+923405j
2013-08-28 00:18:00 PST,+142512+0j,+2.84954e+06+922630j
2013-08-28 00:19:00 PST,+142512+0j,+2.84694e+06+921814j
2013-08-28 00:20:00 PST,+142512+0j,+2.84387e+06+920957j
2013-08-28 00:21:00 PST,+142512+0j,+2.83995e+06+919717j
2013-08-28 00:22:00 PST,+142512+0j,+2.8364e+06+918500j
2013-08-28 00:23:00 PST,+142512+0j,+2.83239e+06+917244j
2013-08-28 00:24:00 PST,+142512+0j,+2.82792e+06+915955j
2013-08-28 00:25:00 PST,+142512+0j,+2.82393e+06+914692j
2013-08-28 00:26:00 PST,+142512+0j,+2.82665e+06+915440j
2013-08-28 00:27:00 PST,+142512+0j,+2.82938e+06+916307j
2013-08-28 00:28:00 PST,+142512+0j,+2.83168e+06+917131j
2013-08-28 00:29:00 PST,+142512+0j,+2.83442e+06+917989j
2013-08-28 00:30:00 PST,+142512+0j,+2.83762e+06+918884j
2013-08-28 00:31:00 PST,+142512+0j,+2.83673e+06+918612j
2013-08-28 00:32:00 PST,+142512+0j,+2.83507e+06+918195j
2013-08-28 00:33:00 PST,+142512+0j,+2.83386e+06+917809j
2013-08-28 00:34:00 PST,+142512+0j,+2.8331e+06+917465j
2013-08-28 00:35:00 PST,+142512+0j,+2.83188e+06+917089j
2013-08-28 00:36:00 PST,+142512+0j,+2.83145e+06+917061j
2013-08-28 00:37:00 PST,+142512+0j,+2.83162e+06+917106j
2013-08-28 00:38:00 PST,+142512+0j,+2.83223e+06+917192j
2013-08-28 00:39:00 PST,+142512+0j,+2.83238e+06+917246j
2013-08-28 00:40:00 PST,+142512+0j,+2.83209e+06+917259j
2013-08-28 00:41:00 PST,+142512+0j,+2.82549e+06+915178j
2013-08-28 00:42:00 PST,+142512+0j,+2.81846e+06+912875j
2013-08-28 00:43:00 PST,+142512+0j,+2.81099e+06+910534j
2013-08-28 00:44:00 PST,+142512+0j,+2.80308e+06+908174j
2013-08-28 00:45:00 PST,+142512+0j,+2.79562e+06+905829j
2013-08-28 00:46:00 PST,+142512+0j,+2.79562e+06+905723j
2013-08-28 00:47:00 PST,+142512+0j,+2.79619e+06+905909j
2013-08-28 00:48:00 PST,+142512+0j,+2.79634e+06+906066j
2013-08-28 00:49:00 PST,+142512+0j,+2.79692e+06+906243j
2013-08-28 00:50:00 PST,+142512+0j,+2.79794e+06+906448j
2013-08-28 00:51:00 PST,+142512+0j,+2.79854e+06+906645j
2013-08-28 00:52:00 PST,+142512+0j,+2.79873e+06+906813j
2013-08-28 00:53:00 PST,+142512+0j,+2.79935e+06+907003j
2013-08-28 00:54:00 PST,+142512+0j,+2.80041e+06+907221j
2013-08-28 00:55:00 PST,+142512+0j,+2.80102e+06+907419j
2013-08-28 00:56:00 PST,+142512+0j,+2.80107e+06+907546j
2013-08-28 00:57:00 PST,+142512+0j,+2.80154e+06+907686j
2013-08-28 00:58:00 PST,+142512+0j,+2.80244e+06+907857j
2013-08-28 00:59:00 PST,+142512+0j,+2.8029e+06+908007j
2013-08-28 01:00:00 PST,+142512+0j,+2.80292e+06+908125j
2013-08-28 01:01:00 PST,+142397+0j,+2.80037e+06+907051j
2013-08-28 01:02:00 PST,+142397+0j,+2.79994e+06+906806j
2013-08-28 01:03:00 PST,+142397+0j,+2.80066e+06+907196j
2013-08-28 01:04:00 PST,+142397+0j,+2.79935e+06+906900j
2013-08-28 01:05:00 PST,+142397+0j,+2.7969e+06+905968j
2013-08-28 01:06:00 PST,+142397+0j,+2.7985e+06+906355j
2013-08-28 01:07:00 PST,+142397+0j,+2.8001e+06+906864j
2013-08-28 01:08:00 PST,+142397+0j,+2.80287e+06+908000j
2013-08-28 01:09:00 PST,+142397+0j,+2.80449e+06+908502j
2013-08-28 01:10:00 PST,+142397+0j,+2.80494e+06+908372j
2013-08-28 01:11:00 PST,+142397+0j,+2.80488e+06+908359j
2013-08-28 01:12:00 PST,+142397+0j,+2.80558e+06+908848j
2013-08-28 01:13:00 PST,+142397+0j,+2.80513e+06+908701j
2013-08-28 01:14:00 PST,+142397+0j,+2.80351e+06+907926j
2013-08-28 01:15:00 PST,+142397+0j,+2.80305e+06+907786j
2013-08-28 01:16:00 PST,+142397+0j,+2.80058e+06+907284j
2013-08-28 01:17:00 PST,+142397+0j,+2.79613e+06+905881j
2013-08-28 01:18:00 PST,+142397+0j,+2.79051e+06+903858j
2013-08-28 01:19:00 PST,+142397+0j,+2.78604e+06+902463j
2013-08-28 01:20:00 PST,+142397+0j,+2.78115e+06+901052j
2013-08-28 01:21:00 PST,+142397+0j,+2.78252e+06+901474j
2013-08-28 01:22:00 PST,+142397+0j,+2.78598e+06+902441j
2013-08-28 01:23:00 PST,+142397+0j,+2.789e+06+903396j
2013-08-28 01:24:00 PST,+142397+0j,+2.79161e+06+904321j
2013-08-28 01:25:00 PST,+142397+0j,+2.79465e+06+905266j
2013-08-28 01:26:00 PST,+142397+0j,+2.79051e+06+903857j
2013-08-28 01:27:00 PST,+142397+0j,+2.78356e+06+901687j
2013-08-28 01:28:00 PST,+142397+0j,+2.77619e+06+899505j
2013-08-28 01:29:00 PST,+142397+0j,+2.76926e+06+897330j
2013-08-28 01:30:00 PST,+142397+0j,+2.76273e+06+895182j
2013-08-28 01:31:00 PST,+142397+0j,+2.76144e+06+894785j
2013-08-28 01:32:00 PST,+142397+0j,+2.76163e+06+894964j
2013-08-28 01:33:00 PST,+142397+0j,+2.76225e+06+895152j
2013-08-28 01:34:00 PST,+142397+0j,+2.76328e+06+895355j
2013-08-28 01:35:00 PST,+142397+0j,+2.76389e+06+895551j
2013-08-28 01:36:00 PST,+142397+0j,+2.76591e+06+896298j
2013-08-28 01:37:00 PST,+142397+0j,+2.76901e+06+897261j
2013-08-28 01:38:00 PST,+142397+0j,+2.77253e+06+898241j
2013-08-28 01:39:00 PST,+142397+0j,+2.77562e+06+899214j
2013-08-28 01:40:00 PST,+142397+0j,+2.7783e+06+900161j
2013-08-28 01:41:00 PST,+142397+0j,+2.77794e+06+900044j
2013-08-28 01:42:00 PST,+142397+0j,+2.77667e+06+899532j
2013-08-28 01:43:00 PST,+142397+0j,+2.77496e+06+899005j
2013-08-28 01:44:00 PST,+142397+0j,+2.77284e+06+898460j
2013-08-28 01:45:00 PST,+142397+0j,+2.77115e+06+897925j
2013-08-28 01:46:00 PST,+142397+0j,+2.76908e+06+897164j
2013-08-28 01:47:00 PST,+142397+0j,+2.76625e+06+896285j
2013-08-28 01:48:00 PST,+142397+0j,+2.76301e+06+895393j
2013-08-28 01:49:00 PST,+142397+0j,+2.7602e+06+894508j
2013-08-28 01:50:00 PST,+142397+0j,+2.75779e+06+893641j
2013-08-28 01:51:00 PST,+142397+0j,+2.75838e+06+893832j
2013-08-28 01:52:00 PST,+142397+0j,+2.76007e+06+894477j
2013-08-28 01:53:00 PST,+142397+0j,+2.76219e+06+895132j
2013-08-28 01:54:00 PST,+142397+0j,+2.76472e+06+895801j
2013-08-28 01:55:00 PST,+142397+0j,+2.76682e+06+896465j
2013-08-28 01:56:00 PST,+142397+0j,+2.76596e+06+896314j
2013-08-28 01:57:00 PST,+142397+0j,+2.76434e+06+895799j
2013-08-28 01:58:00 PST,+142397+0j,+2.76312e+06+895303j
2013-08-28 01:59:00 PST,+142397+0j,+2.76148e+06+894796j
2013-08-28 02:00:00 PST,+142397+0j,+2.75942e+06+894275j
2013-08-28 02:01:00 PST,+142383+0j,+2.76097e+06+894720j
2013-08-28 02:02:00 PST,+142383+0j,+2.76486e+06+895813j
2013-08-28 02:03:00 PST,+142383+0j,+2.76832e+06+896903j
2013-08-28 02:04:00 PST,+142383+0j,+2.77137e+06+897967j
2013-08-28 02:05:00 PST,+142383+0j,+2.77484e+06+899048j
2013-08-28 02:06:00 PST,+142383+0j,+2.77226e+06+898124j
2013-08-28 02:07:00 PST,+142383+0j,+2.76579e+06+896105j
2013-08-28 02:08:00 PST,+142383+0j,+2.7589e+06+894079j
2013-08-28 02:09:00 PST,+142383+0j,+2.75244e+06+892055j
2013-08-28 02:10:00 PST,+142383+0j,+2.74637e+06+890051j
2013-08-28 02:11:00 PST,+142383+0j,+2.74696e+06+890242j
2013-08-28 02:12:00 PST,+142383+0j,+2.75117e+06+891670j
2013-08-28 02:13:00 PST,+142383+0j,+2.75579e+06+893107j
2013-08-28 02:14:00 PST,+142383+0j,+2.76082e+06+894555j
2013-08-28 02:15:00 PST,+142383+0j,+2.76543e+06+896002j
2013-08-28 02:16:00 PST,+142383+0j,+2.76505e+06+895998j
2013-08-28 02:17:00 PST,+142383+0j,+2.76234e+06+895143j
2013-08-28 02:18:00 PST,+142383+0j,+2.76003e+06+894307j
2013-08-28 02:19:00 PST,+142383+0j,+2.7573e+06+893460j
2013-08-28 02:20:00 PST,+142383+0j,+2.75416e+06+892602j
2013-08-28 02:21:00 PST,+142383+0j,+2.75437e+06+892662j
2013-08-28 02:22:00 PST,+142383+0j,+2.75687e+06+893322j
2013-08-28 02:23:00 PST,+142383+0j,+2.75894e+06+893976j
2013-08-28 02:24:00 PST,+142383+0j,+2.76061e+06+894612j
2013-08-28 02:25:00 PST,+142383+0j,+2.7627e+06+895258j
2013-08-28 02:26:00 PST,+142383+0j,+2.76162e+06+894805j
2013-08-28 02:27:00 PST,+142383+0j,+2.75771e+06+893587j
2013-08-28 02:28:00 PST,+142383+0j,+2.75337e+06+892359j
2013-08-28 02:29:00 PST,+142383+0j,+2.74947e+06+891134j
2013-08-28 02:30:00 PST,+142383+0j,+2.74596e+06+889925j
2013-08-28 02:31:00 PST,+142383+0j,+2.74697e+06+890246j
2013-08-28 02:32:00 PST,+142383+0j,+2.75112e+06+891655j
2013-08-28 02:33:00 PST,+142383+0j,+2.75568e+06+893073j
2013-08-28 02:34:00 PST,+142383+0j,+2.76065e+06+894501j
2013-08-28 02:35:00 PST,+142383+0j,+2.76519e+06+895929j
2013-08-28 02:36:00 PST,+142383+0j,+2.76528e+06+896069j
2013-08-28 02:37:00 PST,+142383+0j,+2.76271e+06+895260j
2013-08-28 02:38:00 PST,+142383+0j,+2.76055e+06+894470j
2013-08-28 02:39:00 PST,+142383+0j,+2.75796e+06+893668j
2013-08-28 02:40:00 PST,+142383+0j,+2.75497e+06+892854j
2013-08-28 02:41:00 PST,+142383+0j,+2.75376e+06+892473j
2013-08-28 02:42:00 PST,+142383+0j,+2.75407e+06+892451j
2013-08-28 02:43:00 PST,+142383+0j,+2.75396e+06+892421j
2013-08-28 02:44:00 PST,+142383+0j,+2.75344e+06+892378j
2013-08-28 02:45:00 PST,+142383+0j,+2.75334e+06+892340j
2013-08-28 02:46:00 PST,+142383+0j,+2.75173e+06+891722j
2013-08-28 02:47:00 PST,+142383+0j,+2.74809e+06+890590j
2013-08-28 02:48:00 PST,+142383+0j,+2.74403e+06+889450j
2013-08-28 02:49:00 PST,+142383+0j,+2.7404e+06+888312j
2013-08-28 02:50:00 PST,+142383+0j,+2.73716e+06+887186j
2013-08-28 02:51:00 PST,+142383+0j,+2.73543e+06+886652j
2013-08-28 02:52:00 PST,+142383+0j,+2.73504e+06+886652j
2013-08-28 02:53:00 PST,+142383+0j,+2.73505e+06+886651j
2013-08-28 02:54:00 PST,+142383+0j,+2.73546e+06+886657j
2013-08-28 02:55:00 PST,+142383+0j,+2.73546e+06+886663j
2013-08-28 02:56:00 PST,+142383+0j,+2.73751e+06+887422j
2013-08-28 02:57:00 PST,+142383+0j,+2.7423e+06+888909j
2013-08-28 02:58:00 PST,+142383+0j,+2.7475e+06+890402j
2013-08-28 02:59:00 PST,+142383+0j,+2.75227e+06+891899j
2013-08-28 03:00:00 PST,+142383+0j,+2.75664e+06+893376j
2013-08-28 03:01:00 PST,+142369+0j,+2.75692e+06+893423j
2013-08-28 03:02:00 PST,+142369+0j,+2.75351e+06+892242j
2013-08-28 03:03:00 PST,+142369+0j,+2.74968e+06+891053j
2013-08-28 03:04:00 PST,+142369+0j,+2.74544e+06+889856j
2013-08-28 03:05:00 PST,+142369+0j,+2.74163e+06+888660j
2013-08-28 03:06:00 PST,+142369+0j,+2.74179e+06+888593j
2013-08-28 03:07:00 PST,+142369+0j,+2.74536e+06+889712j
2013-08-28 03:08:00 PST,+142369+0j,+2.74852e+06+890814j
2013-08-28 03:09:00 PST,+142369+0j,+2.7521e+06+891924j
2013-08-28 03:10:00 PST,+142369+0j,+2.75609e+06+893045j
2013-08-28 03:11:00 PST,+142369+0j,+2.75742e+06+893468j
2013-08-28 03:12:00 PST,+142369+0j,+2.75582e+06+893088j
2013-08-28 03:13:00 PST,+142369+0j,+2.75465e+06+892717j
2013-08-28 03:14:00 PST,+142369+0j,+2.75389e+06+892360j
2013-08-28 03:15:00 PST,+142369+0j,+2.7527e+06+891997j
2013-08-28 03:16:00 PST,+142369+0j,+2.7522e+06+891959j
2013-08-28 03:17:00 PST,+142369+0j,+2.75341e+06+892330j
2013-08-28 03:18:00 PST,+142369+0j,+2.75503e+06+892715j
2013-08-28 03:19:00 PST,+142369+0j,+2.75623e+06+893096j
2013-08-28 03:20:00 PST,+142369+0j,+2.75702e+06+893459j
2013-08-28 03:21:00 PST,+142369+0j,+2.75823e+06+893831j
2013-08-28 03:22:00 PST,+142369+0j,+2.75985e+06+894219j
2013-08-28 03:23:00 PST,+142369+0j,+2.76105e+06+894600j
2013-08-28 03:24:00 PST,+142369+0j,+2.76184e+06+894964j
2013-08-28 03:25:00 PST,+142369+0j,+2.76306e+06+895336j
2013-08-28 03:26:00 PST,+142369+0j,+2.76213e+06+894929j
2013-08-28 03:27:00 PST,+142369+0j,+2.75738e+06+893450j
2013-08-28 03:28:00 PST,+142369+0j,+2.75221e+06+891962j
2013-08-28 03:29:00 PST,+142369+0j,+2.74747e+06+890477j
2013-08-28 03:30:00 PST,+142369+0j,+2.74313e+06+889008j
2013-08-28 03:31:00 PST,+142369+0j,+2.74134e+06+888455j
2013-08-28 03:32:00 PST,+142369+0j,+2.74333e+06+889198j
2013-08-28 03:33:00 PST,+142369+0j,+2.74574e+06+889943j
2013-08-28 03:34:00 PST,+142369+0j,+2.74855e+06+890698j
2013-08-28 03:35:00 PST,+142369+0j,+2.75095e+06+891452j
2013-08-28 03:36:00 PST,+142369+0j,+2.75055e+06+891447j
2013-08-28 03:37:00 PST,+142369+0j,+2.74702e+06+890336j
2013-08-28 03:38:00 PST,+142369+0j,+2.74387e+06+889240j
2013-08-28 03:39:00 PST,+142369+0j,+2.74031e+06+888136j
2013-08-28 03:40:00 PST,+142369+0j,+2.73635e+06+887028j
2013-08-28 03:41:00 PST,+142369+0j,+2.73511e+06+886634j
2013-08-28 03:42:00 PST,+142369+0j,+2.73791e+06+887385j
2013-08-28 03:43:00 PST,+142369+0j,+2.7403e+06+888135j
2013-08-28 03:44:00 PST,+142369+0j,+2.74229e+06+888874j
2013-08-28 03:45:00 PST,+142369+0j,+2.74469e+06+889616j
2013-08-28 03:46:00 PST,+142369+0j,+2.74794e+06+890506j
2013-08-28 03:47:00 PST,+142369+0j,+2.75151e+06+891628j
2013-08-28 03:48:00 PST,+142369+0j,+2.75468e+06+892733j
2013-08-28 03:49:00 PST,+142369+0j,+2.75827e+06+893847j
2013-08-28 03:50:00 PST,+142369+0j,+2.76227e+06+894974j
2013-08-28 03:51:00 PST,+142369+0j,+2.76417e+06+895575j
2013-08-28 03:52:00 PST,+142369+0j,+2.76268e+06+895226j
2013-08-28 03:53:00 PST,+142369+0j,+2.76161e+06+894885j
2013-08-28 03:54:00 PST,+142369+0j,+2.76095e+06+894563j
2013-08-28 03:55:00 PST,+142369+0j,+2.75987e+06+894230j
2013-08-28 03:56:00 PST,+142369+0j,+2.75943e+06+894211j
2013-08-28 03:57:00 PST,+142369+0j,+2.76141e+06+894823j
2013-08-28 03:58:00 PST,+142369+0j,+2.7638e+06+895449j
2013-08-28 03:59:00 PST,+142369+0j,+2.76576e+06+896070j
2013-08-28 04:00:00 PST,+142369+0j,+2.76732e+06+896670j
2013-08-28 04:01:00 PST,+142384+0j,+2.7689e+06+897192j
2013-08-28 04:02:00 PST,+142384+0j,+2.76938e+06+897225j
2013-08-28 04:03:00 PST,+142384+0j,+2.76943e+06+897247j
2013-08-28 04:04:00 PST,+142384+0j,+2.76907e+06+897250j
2013-08-28 04:05:00 PST,+142384+0j,+2.76913e+06+897264j
2013-08-28 04:06:00 PST,+142384+0j,+2.76961e+06+897299j
2013-08-28 04:07:00 PST,+142384+0j,+2.76967e+06+897324j
2013-08-28 04:08:00 PST,+142384+0j,+2.76932e+06+897329j
2013-08-28 04:09:00 PST,+142384+0j,+2.76939e+06+897346j
2013-08-28 04:10:00 PST,+142384+0j,+2.76988e+06+897382j
2013-08-28 04:11:00 PST,+142384+0j,+2.76919e+06+897173j
2013-08-28 04:12:00 PST,+142384+0j,+2.76635e+06+896404j
2013-08-28 04:13:00 PST,+142384+0j,+2.76395e+06+895646j
2013-08-28 04:14:00 PST,+142384+0j,+2.76195e+06+894907j
2013-08-28 04:15:00 PST,+142384+0j,+2.75952e+06+894156j
2013-08-28 04:16:00 PST,+142384+0j,+2.75637e+06+893292j
2013-08-28 04:17:00 PST,+142384+0j,+2.75285e+06+892186j
2013-08-28 04:18:00 PST,+142384+0j,+2.74972e+06+891097j
2013-08-28 04:19:00 PST,+142384+0j,+2.74618e+06+889998j
2013-08-28 04:20:00 PST,+142384+0j,+2.74224e+06+888893j
2013-08-28 04:21:00 PST,+142384+0j,+2.74191e+06+888783j
2013-08-28 04:22:00 PST,+142384+0j,+2.75039e+06+891304j
2013-08-28 04:23:00 PST,+142384+0j,+2.75845e+06+893829j
2013-08-28 04:24:00 PST,+142384+0j,+2.76611e+06+896327j
2013-08-28 04:25:00 PST,+142384+0j,+2.77417e+06+898843j
2013-08-28 04:26:00 PST,+142384+0j,+2.78007e+06+900563j
2013-08-28 04:27:00 PST,+142384+0j,+2.7782e+06+899984j
2013-08-28 04:28:00 PST,+142384+0j,+2.77591e+06+899384j
2013-08-28 04:29:00 PST,+142384+0j,+2.77405e+06+898797j
2013-08-28 04:30:00 PST,+142384+0j,+2.7726e+06+898232j
2013-08-28 04:31:00 PST,+142384+0j,+2.77159e+06+897922j
2013-08-28 04:32:00 PST,+142384+0j,+2.77278e+06+898410j
2013-08-28 04:33:00 PST,+142384+0j,+2.77441e+06+898911j
2013-08-28 04:34:00 PST,+142384+0j,+2.77645e+06+899432j
2013-08-28 04:35:00 PST,+142384+0j,+2.77806e+06+899942j
2013-08-28 04:36:00 PST,+142384+0j,+2.77834e+06+900143j
2013-08-28 04:37:00 PST,+142384+0j,+2.77605e+06+899422j
2013-08-28 04:38:00 PST,+142384+0j,+2.77418e+06+898725j
2013-08-28 04:39:00 PST,+142384+0j,+2.77189e+06+898013j
2013-08-28 04:40:00 PST,+142384+0j,+2.76917e+06+897283j
2013-08-28 04:41:00 PST,+142384+0j,+2.76653e+06+896452j
2013-08-28 04:42:00 PST,+142384+0j,+2.76303e+06+895245j
2013-08-28 04:43:00 PST,+142384+0j,+2.75911e+06+894026j
2013-08-28 04:44:00 PST,+142384+0j,+2.75478e+06+892797j
2013-08-28 04:45:00 PST,+142384+0j,+2.75087e+06+891571j
2013-08-28 04:46:00 PST,+142384+0j,+2.74944e+06+891008j
2013-08-28 04:47:00 PST,+142384+0j,+2.75561e+06+892941j
2013-08-28 04:48:00 PST,+142384+0j,+2.76137e+06+894852j
2013-08-28 04:49:00 PST,+142384+0j,+2.76755e+06+896776j
2013-08-28 04:50:00 PST,+142384+0j,+2.77416e+06+898716j
2013-08-28 04:51:00 PST,+142384+0j,+2.77995e+06+900536j
2013-08-28 04:52:00 PST,+142384+0j,+2.78375e+06+901833j
2013-08-28 04:53:00 PST,+142384+0j,+2.78798e+06+903152j
2013-08-28 04:54:00 PST,+142384+0j,+2.79264e+06+904492j
2013-08-28 04:55:00 PST,+142384+0j,+2.79686e+06+905821j
2013-08-28 04:56:00 PST,+142384+0j,+2.8012e+06+907445j
2013-08-28 04:57:00 PST,+142384+0j,+2.79952e+06+906915j
2013-08-28 04:58:00 PST,+142384+0j,+2.79668e+06+905759j
2013-08-28 04:59:00 PST,+142384+0j,+2.795e+06+905236j
2013-08-28 05:00:00 PST,+142384+0j,+2.79447e+06+905342j
2013-08-28 05:01:00 PST,+142475+0j,+2.79377e+06+905326j
2013-08-28 05:02:00 PST,+142475+0j,+2.78767e+06+903153j
2013-08-28 05:03:00 PST,+142475+0j,+2.78273e+06+901609j
2013-08-28 05:04:00 PST,+142475+0j,+2.77736e+06+900051j
2013-08-28 05:05:00 PST,+142475+0j,+2.77243e+06+898503j
2013-08-28 05:06:00 PST,+142475+0j,+2.76944e+06+897457j
2013-08-28 05:07:00 PST,+142475+0j,+2.77471e+06+899112j
2013-08-28 05:08:00 PST,+142475+0j,+2.77956e+06+900739j
2013-08-28 05:09:00 PST,+142475+0j,+2.78484e+06+902385j
2013-08-28 05:10:00 PST,+142475+0j,+2.79055e+06+904051j
2013-08-28 05:11:00 PST,+142475+0j,+2.79488e+06+905416j
2013-08-28 05:12:00 PST,+142475+0j,+2.79287e+06+904895j
2013-08-28 05:13:00 PST,+142475+0j,+2.79129e+06+904393j
2013-08-28 05:14:00 PST,+142475+0j,+2.79014e+06+903921j
2013-08-28 05:15:00 PST,+142475+0j,+2.78854e+06+903428j
2013-08-28 05:16:00 PST,+142475+0j,+2.78682e+06+903003j
2013-08-28 05:17:00 PST,+142475+0j,+2.78763e+06+903250j
2013-08-28 05:18:00 PST,+142475+0j,+2.78886e+06+903522j
2013-08-28 05:19:00 PST,+142475+0j,+2.78966e+06+903778j
2013-08-28 05:20:00 PST,+142475+0j,+2.79003e+06+904007j
2013-08-28 05:21:00 PST,+142475+0j,+2.79114e+06+904349j
2013-08-28 05:22:00 PST,+142475+0j,+2.79518e+06+905497j
2013-08-28 05:23:00 PST,+142475+0j,+2.79877e+06+906632j
2013-08-28 05:24:00 PST,+142475+0j,+2.80194e+06+907730j
2013-08-28 05:25:00 PST,+142475+0j,+2.80555e+06+908855j
2013-08-28 05:26:00 PST,+142475+0j,+2.80945e+06+909962j
2013-08-28 05:27:00 PST,+142475+0j,+2.81151e+06+910617j
2013-08-28 05:28:00 PST,+142475+0j,+2.81314e+06+911235j
2013-08-28 05:29:00 PST,+142475+0j,+2.81521e+06+911880j
2013-08-28 05:30:00 PST,+142475+0j,+2.81773e+06+912558j
2013-08-28 05:31:00 PST,+142475+0j,+2.81984e+06+913229j
2013-08-28 05:32:00 PST,+142475+0j,+2.82206e+06+914029j
2013-08-28 05:33:00 PST,+142475+0j,+2.82472e+06+914860j
2013-08-28 05:34:00 PST,+142475+0j,+2.82783e+06+915726j
2013-08-28 05:35:00 PST,+142475+0j,+2.83049e+06+916568j
2013-08-28 05:36:00 PST,+142475+0j,+2.83197e+06+917137j
2013-08-28 05:37:00 PST,+142475+0j,+2.82367e+06+914520j
2013-08-28 05:38:00 PST,+142475+0j,+2.81579e+06+911949j
2013-08-28 05:39:00 PST,+142475+0j,+2.80746e+06+909341j
2013-08-28 05:40:00 PST,+142475+0j,+2.79869e+06+906715j
2013-08-28 05:41:00 PST,+142475+0j,+2.79104e+06+904311j
2013-08-28 05:42:00 PST,+142475+0j,+2.79582e+06+905699j
2013-08-28 05:43:00 PST,+142475+0j,+2.80017e+06+907070j
2013-08-28 05:44:00 PST,+142475+0j,+2.8041e+06+908405j
2013-08-28 05:45:00 PST,+142475+0j,+2.80846e+06+909767j
2013-08-28 05:46:00 PST,+142475+0j,+2.81315e+06+911124j
2013-08-28 05:47:00 PST,+142475+0j,+2.81474e+06+911628j
2013-08-28 05:48:00 PST,+142475+0j,+2.81589e+06+912095j
2013-08-28 05:49:00 PST,+142475+0j,+2.81748e+06+912589j
2013-08-28 05:50:00 PST,+142475+0j,+2.81952e+06+913119j
2013-08-28 05:51:00 PST,+142475+0j,+2.82116e+06+913643j
2013-08-28 05:52:00 PST,+142475+0j,+2.82499e+06+914949j
2013-08-28 05:53:00 PST,+142475+0j,+2.82927e+06+916287j
2013-08-28 05:54:00 PST,+142475+0j,+2.834e+06+917661j
2013-08-28 05:55:00 PST,+142475+0j,+2.83826e+06+919011j
2013-08-28 05:56:00 PST,+142475+0j,+2.84207e+06+920307j
2013-08-28 05:57:00 PST,+142475+0j,+2.84537e+06+921337j
2013-08-28 05:58:00 PST,+142475+0j,+2.84912e+06+922409j
2013-08-28 05:59:00 PST,+142475+0j,+2.85409e+06+924135j
2013-08-28 06:00:00 PST,+142475+0j,+2.85692e+06+925129j
2013-08-28 06:01:00 PST,+142737+0j,+2.86309e+06+927498j
2013-08-28 06:02:00 PST,+142737+0j,+2.86865e+06+929145j
2013-08-28 06:03:00 PST,+142737+0j,+2.87374e+06+930759j
2013-08-28 06:04:00 PST,+142737+0j,+2.87837e+06+932309j
2013-08-28 06:05:00 PST,+142737+0j,+2.88346e+06+933912j
2013-08-28 06:06:00 PST,+142737+0j,+2.88904e+06+935567j
2013-08-28 06:07:00 PST,+142737+0j,+2.88963e+06+935761j
2013-08-28 06:08:00 PST,+142737+0j,+2.88967e+06+935870j
2013-08-28 06:09:00 PST,+142737+0j,+2.89019e+06+936028j
2013-08-28 06:10:00 PST,+142737+0j,+2.89119e+06+936246j
2013-08-28 06:11:00 PST,+142737+0j,+2.8917e+06+936414j
2013-08-28 06:12:00 PST,+142737+0j,+2.89471e+06+937457j
2013-08-28 06:13:00 PST,+142737+0j,+2.89829e+06+938584j
2013-08-28 06:14:00 PST,+142737+0j,+2.90236e+06+939770j
2013-08-28 06:15:00 PST,+142737+0j,+2.90594e+06+940909j
2013-08-28 06:16:00 PST,+142737+0j,+2.90904e+06+941978j
2013-08-28 06:17:00 PST,+142737+0j,+2.91076e+06+942515j
2013-08-28 06:18:00 PST,+142737+0j,+2.91287e+06+943089j
2013-08-28 06:19:00 PST,+142737+0j,+2.91449e+06+943610j
2013-08-28 06:20:00 PST,+142737+0j,+2.91563e+06+944059j
2013-08-28 06:21:00 PST,+142737+0j,+2.91726e+06+944569j
2013-08-28 06:22:00 PST,+142737+0j,+2.91992e+06+945315j
2013-08-28 06:23:00 PST,+142737+0j,+2.9221e+06+946015j
2013-08-28 06:24:00 PST,+142737+0j,+2.9238e+06+946641j
2013-08-28 06:25:00 PST,+142737+0j,+2.926e+06+947330j
2013-08-28 06:26:00 PST,+142737+0j,+2.92869e+06+948089j
2013-08-28 06:27:00 PST,+142737+0j,+2.92092e+06+945633j
2013-08-28 06:28:00 PST,+142737+0j,+2.91187e+06+942873j
2013-08-28 06:29:00 PST,+142737+0j,+2.90333e+06+940161j
2013-08-28 06:30:00 PST,+142737+0j,+2.89525e+06+937526j
2013-08-28 06:31:00 PST,+142737+0j,+2.88668e+06+934824j
2013-08-28 06:32:00 PST,+142737+0j,+2.89629e+06+937956j
2013-08-28 06:33:00 PST,+142737+0j,+2.90816e+06+941704j
2013-08-28 06:34:00 PST,+142737+0j,+2.92052e+06+945505j
2013-08-28 06:35:00 PST,+142737+0j,+2.93237e+06+949274j
2013-08-28 06:36:00 PST,+142737+0j,+2.94373e+06+952945j
2013-08-28 06:37:00 PST,+142737+0j,+2.94282e+06+952651j
2013-08-28 06:38:00 PST,+142737+0j,+2.94098e+06+951980j
2013-08-28 06:39:00 PST,+142737+0j,+2.93862e+06+951238j
2013-08-28 06:40:00 PST,+142737+0j,+2.93577e+06+950425j
2013-08-28 06:41:00 PST,+142737+0j,+2.93342e+06+949675j
2013-08-28 06:42:00 PST,+142737+0j,+2.93712e+06+950756j
2013-08-28 06:43:00 PST,+142737+0j,+2.94102e+06+952004j
2013-08-28 06:44:00 PST,+142737+0j,+2.94443e+06+953167j
2013-08-28 06:45:00 PST,+142737+0j,+2.94834e+06+954403j
2013-08-28 06:46:00 PST,+142737+0j,+2.95276e+06+955715j
2013-08-28 06:47:00 PST,+142737+0j,+2.96068e+06+958241j
2013-08-28 06:48:00 PST,+142737+0j,+2.96868e+06+960856j
2013-08-28 06:49:00 PST,+142737+0j,+2.97719e+06+963561j
2013-08-28 06:50:00 PST,+142737+0j,+2.98623e+06+966345j
2013-08-28 06:51:00 PST,+142737+0j,+2.99473e+06+969067j
2013-08-28 06:52:00 PST,+142737+0j,+2.98966e+06+967521j
2013-08-28 06:53:00 PST,+142737+0j,+2.98294e+06+965372j
2013-08-28 06:54:00 PST,+142737+0j,+2.97673e+06+963325j
2013-08-28 06:55:00 PST,+142737+0j,+2.97e+06+961185j
2013-08-28 06:56:00 PST,+142737+0j,+2.96274e+06+958973j
2013-08-28 06:57:00 PST,+142737+0j,+2.96979e+06+961208j
2013-08-28 06:58:00 PST,+142737+0j,+2.97992e+06+964338j
2013-08-28 06:59:00 PST,+142737+0j,+2.98952e+06+967409j
2013-08-28 07:00:00 PST,+142737+0j,+2.9986e+06+970365j
2013-08-28 07:01:00 PST,+142855+0j,+2.99303e+06+966933j
2013-08-28 07:02:00 PST,+142855+0j,+3.01336e+06+973872j
2013-08-28 07:03:00 PST,+142855+0j,+3.03277e+06+980240j
2013-08-28 07:04:00 PST,+142855+0j,+3.05045e+06+985842j
2013-08-28 07:05:00 PST,+142855+0j,+3.06962e+06+992160j
2013-08-28 07:06:00 PST,+142855+0j,+3.08877e+06+998579j
2013-08-28 07:07:00 PST,+142855+0j,+3.08294e+06+996553j
2013-08-28 07:08:00 PST,+142855+0j,+3.07249e+06+992931j
2013-08-28 07:09:00 PST,+142855+0j,+3.06609e+06+991026j
2013-08-28 07:10:00 PST,+142855+0j,+3.05958e+06+989196j
2013-08-28 07:11:00 PST,+142855+0j,+3.04906e+06+985670j
2013-08-28 07:12:00 PST,+142855+0j,+3.04593e+06+984400j
2013-08-28 07:13:00 PST,+142855+0j,+3.04856e+06+985397j
2013-08-28 07:14:00 PST,+142855+0j,+3.05112e+06+986481j
2013-08-28 07:15:00 PST,+142855+0j,+3.0497e+06+985875j
2013-08-28 07:16:00 PST,+142855+0j,+3.04837e+06+985183j
2013-08-28 07:17:00 PST,+142855+0j,+3.05333e+06+986928j
2013-08-28 07:18:00 PST,+142855+0j,+3.05885e+06+988961j
2013-08-28 07:19:00 PST,+142855+0j,+3.06037e+06+989297j
2013-08-28 07:20:00 PST,+142855+0j,+3.06195e+06+989544j
2013-08-28 07:21:00 PST,+142855+0j,+3.06756e+06+991499j
2013-08-28 07:22:00 PST,+142855+0j,+3.07921e+06+995506j
2013-08-28 07:23:00 PST,+142855+0j,+3.08858e+06+998368j
2013-08-28 07:24:00 PST,+142855+0j,+3.09799e+06+1.00114e+06j
2013-08-28 07:25:00 PST,+142855+0j,+3.11154e+06+1.00566e+06j
2013-08-28 07:26:00 PST,+142855+0j,+3.12503e+06+1.01027e+06j
2013-08-28 07:27:00 PST,+142855+0j,+3.12801e+06+1.01109e+06j
2013-08-28 07:28:00 PST,+142855+0j,+3.12909e+06+1.01118e+06j
2013-08-28 07:29:00 PST,+142855+0j,+3.13708e+06+1.01413e+06j
2013-08-28 07:30:00 PST,+142855+0j,+3.14232e+06+1.01608e+06j
2013-08-28 07:31:00 PST,+142855+0j,+3.14059e+06+1.01516e+06j
2013-08-28 07:32:00 PST,+142855+0j,+3.13349e+06+1.0126e+06j
2013-08-28 07:33:00 PST,+142855+0j,+3.13053e+06+1.01201e+06j
2013-08-28 07:34:00 PST,+142855+0j,+3.12475e+06+1.0104e+06j
2013-08-28 07:35:00 PST,+142855+0j,+3.11213e+06+1.00597e+06j
2013-08-28 07:36:00 PST,+142855+0j,+3.10229e+06+1.00253e+06j
2013-08-28 07:37:00 PST,+142855+0j,+3.1183e+06+1.00784e+06j
2013-08-28 07:38:00 PST,+142855+0j,+3.14223e+06+1.01583e+06j
2013-08-28 07:39:00 PST,+142855+0j,+3.16187e+06+1.02204e+06j
2013-08-28 07:40:00 PST,+142855+0j,+3.18429e+06+1.02928e+06j
2013-08-28 07:41:00 PST,+142855+0j,+3.20837e+06+1.03727e+06j
2013-08-28 07:42:00 PST,+142855+0j,+3.20772e+06+1.03709e+06j
2013-08-28 07:43:00 PST,+142855+0j,+3.19685e+06+1.0334e+06j
2013-08-28 07:44:00 PST,+142855+0j,+3.18889e+06+1.03078e+06j
2013-08-28 07:45:00 PST,+142855+0j,+3.18255e+06+1.02888e+06j
2013-08-28 07:46:00 PST,+142855+0j,+3.17332e+06+1.02592e+06j
2013-08-28 07:47:00 PST,+142855+0j,+3.17829e+06+1.02737e+06j
2013-08-28 07:48:00 PST,+142855+0j,+3.19276e+06+1.03204e+06j
2013-08-28 07:49:00 PST,+142855+0j,+3.20889e+06+1.03745e+06j
2013-08-28 07:50:00 PST,+142855+0j,+3.2221e+06+1.04178e+06j
2013-08-28 07:51:00 PST,+142855+0j,+3.23361e+06+1.04537e+06j
2013-08-28 07:52:00 PST,+142855+0j,+3.23666e+06+1.04635e+06j
2013-08-28 07:53:00 PST,+142855+0j,+3.23627e+06+1.04638e+06j
2013-08-28 07:54:00 PST,+142855+0j,+3.23289e+06+1.0453e+06j
2013-08-28 07:55:00 PST,+142855+0j,+3.22784e+06+1.04349e+06j
2013-08-28 07:56:00 PST,+142855+0j,+3.22575e+06+1.04279e+06j
2013-08-28 07:57:00 PST,+142855+0j,+3.23113e+06+1.0447e+06j
2013-08-28 07:58:00 PST,+142855+0j,+3.23631e+06+1.04641e+06j
2013-08-28 07:59:00 PST,+142855+0j,+3.23979e+06+1.04739e+06j
2013-08-28 08:00:00 PST,+142855+0j,+3.24626e+06+1.04948e+06j
2013-08-28 08:01:00 PST,+142616+0j,+3.24899e+06+1.05011e+06j
2013-08-28 08:02:00 PST,+142616+0j,+3.25715e+06+1.05279e+06j
2013-08-28 08:03:00 PST,+142616+0j,+3.26702e+06+1.05603e+06j
2013-08-28 08:04:00 PST,+142616+0j,+3.27986e+06+1.06045e+06j
2013-08-28 08:05:00 PST,+142616+0j,+3.28973e+06+1.06372e+06j
2013-08-28 08:06:00 PST,+142616+0j,+3.30005e+06+1.0671e+06j
2013-08-28 08:07:00 PST,+142616+0j,+3.30098e+06+1.06739e+06j
2013-08-28 08:08:00 PST,+142616+0j,+3.29704e+06+1.06609e+06j
2013-08-28 08:09:00 PST,+142616+0j,+3.29309e+06+1.06479e+06j
2013-08-28 08:10:00 PST,+142616+0j,+3.28915e+06+1.0635e+06j
2013-08-28 08:11:00 PST,+142616+0j,+3.28521e+06+1.0622e+06j
2013-08-28 08:12:00 PST,+142616+0j,+3.29236e+06+1.06457e+06j
2013-08-28 08:13:00 PST,+142616+0j,+3.30592e+06+1.06904e+06j
2013-08-28 08:14:00 PST,+142616+0j,+3.31948e+06+1.0735e+06j
2013-08-28 08:15:00 PST,+142616+0j,+3.33303e+06+1.07797e+06j
2013-08-28 08:16:00 PST,+142616+0j,+3.34657e+06+1.08243e+06j
2013-08-28 08:17:00 PST,+142616+0j,+3.36073e+06+1.08711e+06j
2013-08-28 08:18:00 PST,+142616+0j,+3.37786e+06+1.0929e+06j
2013-08-28 08:19:00 PST,+142616+0j,+3.39562e+06+1.09903e+06j
2013-08-28 08:20:00 PST,+142616+0j,+3.40755e+06+1.10285e+06j
2013-08-28 08:21:00 PST,+142616+0j,+3.41882e+06+1.10634e+06j
2013-08-28 08:22:00 PST,+142616+0j,+3.43249e+06+1.11102e+06j
2013-08-28 08:23:00 PST,+142616+0j,+3.4445e+06+1.11528e+06j
2013-08-28 08:24:00 PST,+142616+0j,+3.45051e+06+1.11714e+06j
2013-08-28 08:25:00 PST,+142616+0j,+3.45588e+06+1.11867e+06j
2013-08-28 08:26:00 PST,+142616+0j,+3.4673e+06+1.12262e+06j
2013-08-28 08:27:00 PST,+142616+0j,+3.4713e+06+1.12422e+06j
2013-08-28 08:28:00 PST,+142616+0j,+3.46367e+06+1.12153e+06j
2013-08-28 08:29:00 PST,+142616+0j,+3.45544e+06+1.11853e+06j
2013-08-28 08:30:00 PST,+142616+0j,+3.45327e+06+1.11794e+06j
2013-08-28 08:31:00 PST,+142616+0j,+3.45169e+06+1.11768e+06j
2013-08-28 08:32:00 PST,+142616+0j,+3.45379e+06+1.11824e+06j
2013-08-28 08:33:00 PST,+142616+0j,+3.4623e+06+1.12082e+06j
2013-08-28 08:34:00 PST,+142616+0j,+3.4769e+06+1.12582e+06j
2013-08-28 08:35:00 PST,+142616+0j,+3.49215e+06+1.13118e+06j
2013-08-28 08:36:00 PST,+142616+0j,+3.50122e+06+1.13409e+06j
2013-08-28 08:37:00 PST,+142616+0j,+3.50069e+06+1.13364e+06j
2013-08-28 08:38:00 PST,+142616+0j,+3.49949e+06+1.13338e+06j
2013-08-28 08:39:00 PST,+142616+0j,+3.49889e+06+1.13344e+06j
2013-08-28 08:40:00 PST,+142616+0j,+3.49209e+06+1.13103e+06j
2013-08-28 08:41:00 PST,+142616+0j,+3.48469e+06+1.12829e+06j
2013-08-28 08:42:00 PST,+142616+0j,+3.48717e+06+1.12926e+06j
2013-08-28 08:43:00 PST,+142616+0j,+3.49329e+06+1.13157e+06j
2013-08-28 08:44:00 PST,+142616+0j,+3.49324e+06+1.13142e+06j
2013-08-28 08:45:00 PST,+142616+0j,+3.49257e+06+1.13092e+06j
2013-08-28 08:46:00 PST,+142616+0j,+3.49808e+06+1.13291e+06j
2013-08-28 08:47:00 PST,+142616+0j,+3.51613e+06+1.13922e+06j
2013-08-28 08:48:00 PST,+142616+0j,+3.53817e+06+1.14648e+06j
2013-08-28 08:49:00 PST,+142616+0j,+3.55946e+06+1.15336e+06j
2013-08-28 08:50:00 PST,+142616+0j,+3.58715e+06+1.16283e+06j
2013-08-28 08:51:00 PST,+142616+0j,+3.6184e+06+1.17388e+06j
2013-08-28 08:52:00 PST,+142616+0j,+3.61852e+06+1.17379e+06j
2013-08-28 08:53:00 PST,+142616+0j,+3.599e+06+1.16698e+06j
2013-08-28 08:54:00 PST,+142616+0j,+3.58524e+06+1.16248e+06j
2013-08-28 08:55:00 PST,+142616+0j,+3.57128e+06+1.15799e+06j
2013-08-28 08:56:00 PST,+142616+0j,+3.55164e+06+1.15123e+06j
2013-08-28 08:57:00 PST,+142616+0j,+3.55145e+06+1.15067e+06j
2013-08-28 08:58:00 PST,+142616+0j,+3.5824e+06+1.16122e+06j
2013-08-28 08:59:00 PST,+142616+0j,+3.61689e+06+1.17337e+06j
2013-08-28 09:00:00 PST,+142616+0j,+3.64195e+06+1.18172e+06j
2013-08-28 09:01:00 PST,+141969+0j,+3.65141e+06+1.18413e+06j
2013-08-28 09:02:00 PST,+141969+0j,+3.6662e+06+1.18929e+06j
2013-08-28 09:03:00 PST,+141969+0j,+3.66328e+06+1.1886e+06j
2013-08-28 09:04:00 PST,+141969+0j,+3.65967e+06+1.18752e+06j
2013-08-28 09:05:00 PST,+141969+0j,+3.65299e+06+1.18523e+06j
2013-08-28 09:06:00 PST,+141969+0j,+3.64327e+06+1.18179e+06j
2013-08-28 09:07:00 PST,+141969+0j,+3.63654e+06+1.17949e+06j
2013-08-28 09:08:00 PST,+141969+0j,+3.63273e+06+1.17836e+06j
2013-08-28 09:09:00 PST,+141969+0j,+3.62592e+06+1.17602e+06j
2013-08-28 09:10:00 PST,+141969+0j,+3.61609e+06+1.17256e+06j
2013-08-28 09:11:00 PST,+141969+0j,+3.60929e+06+1.17024e+06j
2013-08-28 09:12:00 PST,+141969+0j,+3.61631e+06+1.17278e+06j
2013-08-28 09:13:00 PST,+141969+0j,+3.62912e+06+1.17683e+06j
2013-08-28 09:14:00 PST,+141969+0j,+3.64252e+06+1.18123e+06j
2013-08-28 09:15:00 PST,+141969+0j,+3.66265e+06+1.18838e+06j
2013-08-28 09:16:00 PST,+141969+0j,+3.68215e+06+1.19518e+06j
2013-08-28 09:17:00 PST,+141969+0j,+3.6924e+06+1.19871e+06j
2013-08-28 09:18:00 PST,+141969+0j,+3.69208e+06+1.19843e+06j
2013-08-28 09:19:00 PST,+141969+0j,+3.69486e+06+1.19939e+06j
2013-08-28 09:20:00 PST,+141969+0j,+3.70078e+06+1.20155e+06j
2013-08-28 09:21:00 PST,+141969+0j,+3.70357e+06+1.20251e+06j
2013-08-28 09:22:00 PST,+141969+0j,+3.69943e+06+1.20094e+06j
2013-08-28 09:23:00 PST,+141969+0j,+3.69358e+06+1.19893e+06j
2013-08-28 09:24:00 PST,+141969+0j,+3.69083e+06+1.19815e+06j
2013-08-28 09:25:00 PST,+141969+0j,+3.68497e+06+1.19613e+06j
2013-08-28 09:26:00 PST,+141969+0j,+3.676e+06+1.19294e+06j
2013-08-28 09:27:00 PST,+141969+0j,+3.68907e+06+1.19744e+06j
2013-08-28 09:28:00 PST,+141969+0j,+3.73092e+06+1.21186e+06j
2013-08-28 09:29:00 PST,+141969+0j,+3.76959e+06+1.22513e+06j
2013-08-28 09:30:00 PST,+141969+0j,+3.81222e+06+1.24015e+06j
2013-08-28 09:31:00 PST,+141969+0j,+3.85083e+06+1.25352e+06j
2013-08-28 09:32:00 PST,+141969+0j,+3.85686e+06+1.25528e+06j
2013-08-28 09:33:00 PST,+141969+0j,+3.82634e+06+1.24472e+06j
2013-08-28 09:34:00 PST,+141969+0j,+3.80291e+06+1.23714e+06j
2013-08-28 09:35:00 PST,+141969+0j,+3.77221e+06+1.22657e+06j
2013-08-28 09:36:00 PST,+141969+0j,+3.73455e+06+1.21313e+06j
2013-08-28 09:37:00 PST,+141969+0j,+3.71361e+06+1.20594e+06j
2013-08-28 09:38:00 PST,+141969+0j,+3.70811e+06+1.20422e+06j
2013-08-28 09:39:00 PST,+141969+0j,+3.70191e+06+1.20209e+06j
2013-08-28 09:40:00 PST,+141969+0j,+3.69501e+06+1.19959e+06j
2013-08-28 09:41:00 PST,+141969+0j,+3.68882e+06+1.19744e+06j
2013-08-28 09:42:00 PST,+141969+0j,+3.69568e+06+1.19966e+06j
2013-08-28 09:43:00 PST,+141969+0j,+3.73163e+06+1.21196e+06j
2013-08-28 09:44:00 PST,+141969+0j,+3.77076e+06+1.22554e+06j
2013-08-28 09:45:00 PST,+141969+0j,+3.81069e+06+1.23962e+06j
2013-08-28 09:46:00 PST,+141969+0j,+3.84661e+06+1.25206e+06j
2013-08-28 09:47:00 PST,+141969+0j,+3.86314e+06+1.25746e+06j
2013-08-28 09:48:00 PST,+141969+0j,+3.85784e+06+1.2556e+06j
2013-08-28 09:49:00 PST,+141969+0j,+3.85986e+06+1.25684e+06j
2013-08-28 09:50:00 PST,+141969+0j,+3.85454e+06+1.25499e+06j
2013-08-28 09:51:00 PST,+141969+0j,+3.84256e+06+1.25032e+06j
2013-08-28 09:52:00 PST,+141969+0j,+3.8464e+06+1.25165e+06j
2013-08-28 09:53:00 PST,+141969+0j,+3.87417e+06+1.26179e+06j
2013-08-28 09:54:00 PST,+141969+0j,+3.89463e+06+1.26891e+06j
2013-08-28 09:55:00 PST,+141969+0j,+3.90756e+06+1.27288e+06j
2013-08-28 09:56:00 PST,+141969+0j,+3.93143e+06+1.28134e+06j
2013-08-28 09:57:00 PST,+141969+0j,+3.94428e+06+1.28635e+06j
2013-08-28 09:58:00 PST,+141969+0j,+3.91674e+06+1.27662e+06j
2013-08-28 09:59:00 PST,+141969+0j,+3.88945e+06+1.26693e+06j
2013-08-28 10:00:00 PST,+141969+0j,+3.86472e+06+1.25815e+06j
2013-08-28 10:01:00 PST,+141157+0j,+3.84642e+06+1.25209e+06j
2013-08-28 10:02:00 PST,+141157+0j,+3.83631e+06+1.24876e+06j
2013-08-28 10:03:00 PST,+141157+0j,+3.84955e+06+1.25316e+06j
2013-08-28 10:04:00 PST,+141157+0j,+3.86182e+06+1.25708e+06j
2013-08-28 10:05:00 PST,+141157+0j,+3.87818e+06+1.26275e+06j
2013-08-28 10:06:00 PST,+141157+0j,+3.89873e+06+1.27023e+06j
2013-08-28 10:07:00 PST,+141157+0j,+3.90654e+06+1.27298e+06j
2013-08-28 10:08:00 PST,+141157+0j,+3.89147e+06+1.26738e+06j
2013-08-28 10:09:00 PST,+141157+0j,+3.8806e+06+1.26356e+06j
2013-08-28 10:10:00 PST,+141157+0j,+3.87385e+06+1.26159e+06j
2013-08-28 10:11:00 PST,+141157+0j,+3.86295e+06+1.25777e+06j
2013-08-28 10:12:00 PST,+141157+0j,+3.8623e+06+1.25725e+06j
2013-08-28 10:13:00 PST,+141157+0j,+3.89935e+06+1.2701e+06j
2013-08-28 10:14:00 PST,+141157+0j,+3.9406e+06+1.28482e+06j
2013-08-28 10:15:00 PST,+141157+0j,+3.9776e+06+1.29777e+06j
2013-08-28 10:16:00 PST,+141157+0j,+4.0182e+06+1.31217e+06j
2013-08-28 10:17:00 PST,+141157+0j,+4.03622e+06+1.31851e+06j
2013-08-28 10:18:00 PST,+141157+0j,+4.00667e+06+1.30816e+06j
2013-08-28 10:19:00 PST,+141157+0j,+3.97728e+06+1.29785e+06j
2013-08-28 10:20:00 PST,+141157+0j,+3.94806e+06+1.28759e+06j
2013-08-28 10:21:00 PST,+141157+0j,+3.9186e+06+1.27731e+06j
2013-08-28 10:22:00 PST,+141157+0j,+3.89964e+06+1.27022e+06j
2013-08-28 10:23:00 PST,+141157+0j,+3.93695e+06+1.28319e+06j
2013-08-28 10:24:00 PST,+141157+0j,+3.97854e+06+1.29809e+06j
2013-08-28 10:25:00 PST,+141157+0j,+4.01946e+06+1.31261e+06j
2013-08-28 10:26:00 PST,+141157+0j,+4.05673e+06+1.32573e+06j
2013-08-28 10:27:00 PST,+141157+0j,+4.07267e+06+1.33139e+06j
2013-08-28 10:28:00 PST,+141157+0j,+4.02813e+06+1.31571e+06j
2013-08-28 10:29:00 PST,+141157+0j,+3.98371e+06+1.30008e+06j
2013-08-28 10:30:00 PST,+141157+0j,+3.93901e+06+1.28443e+06j
2013-08-28 10:31:00 PST,+141157+0j,+3.89077e+06+1.26748e+06j
2013-08-28 10:32:00 PST,+141157+0j,+3.86467e+06+1.25808e+06j
2013-08-28 10:33:00 PST,+141157+0j,+3.91332e+06+1.27496e+06j
2013-08-28 10:34:00 PST,+141157+0j,+3.96618e+06+1.29379e+06j
2013-08-28 10:35:00 PST,+141157+0j,+4.01473e+06+1.3108e+06j
2013-08-28 10:36:00 PST,+141157+0j,+4.0669e+06+1.32932e+06j
2013-08-28 10:37:00 PST,+141157+0j,+4.11053e+06+1.34492e+06j
2013-08-28 10:38:00 PST,+141157+0j,+4.12382e+06+1.34987e+06j
2013-08-28 10:39:00 PST,+141157+0j,+4.13211e+06+1.35267e+06j
2013-08-28 10:40:00 PST,+141157+0j,+4.1432e+06+1.35636e+06j
2013-08-28 10:41:00 PST,+141157+0j,+3.95001e+06+1.32314e+06j
2013-08-28 10:42:00 PST,+141157+0j,+3.9467e+06+1.32147e+06j
2013-08-28 10:43:00 PST,+141157+0j,+3.93189e+06+1.31662e+06j
2013-08-28 10:44:00 PST,+141157+0j,+3.90879e+06+1.30836e+06j
2013-08-28 10:45:00 PST,+141157+0j,+3.89036e+06+1.30204e+06j
2013-08-28 10:46:00 PST,+141157+0j,+3.86811e+06+1.29422e+06j
2013-08-28 10:47:00 PST,+141157+0j,+3.85422e+06+1.28943e+06j
2013-08-28 10:48:00 PST,+141157+0j,+3.86194e+06+1.29231e+06j
2013-08-28 10:49:00 PST,+141157+0j,+3.8659e+06+1.29368e+06j
2013-08-28 10:50:00 PST,+141157+0j,+3.86607e+06+1.29352e+06j
2013-08-28 10:51:00 PST,+141157+0j,+3.87002e+06+1.29489e+06j
2013-08-28 10:52:00 PST,+141157+0j,+3.87944e+06+1.2983e+06j
2013-08-28 10:53:00 PST,+141157+0j,+3.89218e+06+1.30271e+06j
2013-08-28 10:54:00 PST,+141157+0j,+3.9011e+06+1.30552e+06j
2013-08-28 10:55:00 PST,+141157+0j,+3.91381e+06+1.30993e+06j
2013-08-28 10:56:00 PST,+141157+0j,+3.93042e+06+1.3158e+06j
2013-08-28 10:57:00 PST,+141157+0j,+3.94062e+06+1.31935e+06j
2013-08-28 10:58:00 PST,+141157+0j,+3.93886e+06+1.3187e+06j
2013-08-28 10:59:00 PST,+141157+0j,+3.93709e+06+1.31809e+06j
2013-08-28 11:00:00 PST,+141157+0j,+3.93532e+06+1.31748e+06j
2013-08-28 11:01:00 PST,+140117+0j,+3.92785e+06+1.31479e+06j
2013-08-28 11:02:00 PST,+140117+0j,+3.92675e+06+1.31437e+06j
2013-08-28 11:03:00 PST,+140117+0j,+3.93741e+06+1.31861e+06j
2013-08-28 11:04:00 PST,+140117+0j,+3.93976e+06+1.31943e+06j
2013-08-28 11:05:00 PST,+140117+0j,+3.93379e+06+1.3168e+06j
2013-08-28 11:06:00 PST,+140117+0j,+3.93613e+06+1.31762e+06j
2013-08-28 11:07:00 PST,+140117+0j,+3.94503e+06+1.32124e+06j
2013-08-28 11:08:00 PST,+140117+0j,+3.93514e+06+1.31779e+06j
2013-08-28 11:09:00 PST,+140117+0j,+3.91696e+06+1.311e+06j
2013-08-28 11:10:00 PST,+140117+0j,+3.90708e+06+1.30758e+06j
2013-08-28 11:11:00 PST,+140117+0j,+3.9054e+06+1.3076e+06j
2013-08-28 11:12:00 PST,+140117+0j,+3.90052e+06+1.3059e+06j
2013-08-28 11:13:00 PST,+140117+0j,+3.92033e+06+1.31216e+06j
2013-08-28 11:14:00 PST,+140117+0j,+3.94829e+06+1.32179e+06j
2013-08-28 11:15:00 PST,+140117+0j,+3.98469e+06+1.33494e+06j
2013-08-28 11:16:00 PST,+140117+0j,+4.01269e+06+1.34463e+06j
2013-08-28 11:17:00 PST,+140117+0j,+4.03581e+06+1.35229e+06j
2013-08-28 11:18:00 PST,+140117+0j,+4.06151e+06+1.36124e+06j
2013-08-28 11:19:00 PST,+140117+0j,+4.09186e+06+1.3722e+06j
2013-08-28 11:20:00 PST,+140117+0j,+4.11756e+06+1.38118e+06j
2013-08-28 11:21:00 PST,+140117+0j,+3.94083e+06+1.37506e+06j
2013-08-28 11:22:00 PST,+140117+0j,+3.96185e+06+1.38235e+06j
2013-08-28 11:23:00 PST,+140117+0j,+3.93814e+06+1.37389e+06j
2013-08-28 11:24:00 PST,+140117+0j,+3.91933e+06+1.36738e+06j
2013-08-28 11:25:00 PST,+140117+0j,+3.90081e+06+1.36112e+06j
2013-08-28 11:26:00 PST,+140117+0j,+3.88196e+06+1.3546e+06j
2013-08-28 11:27:00 PST,+140117+0j,+3.86029e+06+1.34662e+06j
2013-08-28 11:28:00 PST,+140117+0j,+3.86858e+06+1.34952e+06j
2013-08-28 11:29:00 PST,+140117+0j,+3.87806e+06+1.35298e+06j
2013-08-28 11:30:00 PST,+140117+0j,+3.89051e+06+1.35756e+06j
2013-08-28 11:31:00 PST,+140117+0j,+3.89765e+06+1.35978e+06j
2013-08-28 11:32:00 PST,+140117+0j,+3.90047e+06+1.36047e+06j
2013-08-28 11:33:00 PST,+140117+0j,+3.89291e+06+1.35811e+06j
2013-08-28 11:34:00 PST,+140117+0j,+3.88832e+06+1.3568e+06j
2013-08-28 11:35:00 PST,+140117+0j,+3.8784e+06+1.35314e+06j
2013-08-28 11:36:00 PST,+140117+0j,+3.86552e+06+1.34843e+06j
2013-08-28 11:37:00 PST,+140117+0j,+3.85812e+06+1.34611e+06j
2013-08-28 11:38:00 PST,+140117+0j,+3.85229e+06+1.34407e+06j
2013-08-28 11:39:00 PST,+140117+0j,+3.84937e+06+1.34315e+06j
2013-08-28 11:40:00 PST,+140117+0j,+3.84353e+06+1.34112e+06j
2013-08-28 11:41:00 PST,+140117+0j,+3.83477e+06+1.33807e+06j
2013-08-28 11:42:00 PST,+140117+0j,+3.83091e+06+1.33673e+06j
2013-08-28 11:43:00 PST,+140117+0j,+3.86451e+06+1.34807e+06j
2013-08-28 11:44:00 PST,+140117+0j,+3.89921e+06+1.36004e+06j
2013-08-28 11:45:00 PST,+140117+0j,+3.93506e+06+1.37268e+06j
2013-08-28 11:46:00 PST,+140117+0j,+3.97397e+06+1.38648e+06j
2013-08-28 11:47:00 PST,+140117+0j,+4.01146e+06+1.39966e+06j
2013-08-28 11:48:00 PST,+140117+0j,+4.0081e+06+1.3982e+06j
2013-08-28 11:49:00 PST,+140117+0j,+4.00504e+06+1.39702e+06j
2013-08-28 11:50:00 PST,+140117+0j,+4.01036e+06+1.39916e+06j
2013-08-28 11:51:00 PST,+140117+0j,+3.80209e+06+1.37459e+06j
2013-08-28 11:52:00 PST,+140117+0j,+3.79878e+06+1.37327e+06j
2013-08-28 11:53:00 PST,+140117+0j,+3.8134e+06+1.37894e+06j
2013-08-28 11:54:00 PST,+140117+0j,+3.81436e+06+1.37908e+06j
2013-08-28 11:55:00 PST,+140117+0j,+3.82083e+06+1.38164e+06j
2013-08-28 11:56:00 PST,+140117+0j,+3.82178e+06+1.38178e+06j
2013-08-28 11:57:00 PST,+140117+0j,+3.83108e+06+1.38515e+06j
2013-08-28 11:58:00 PST,+140117+0j,+3.82115e+06+1.38192e+06j
2013-08-28 11:59:00 PST,+140117+0j,+3.80276e+06+1.37543e+06j
2013-08-28 12:00:00 PST,+140117+0j,+3.78414e+06+1.36888e+06j
2013-08-28 12:01:00 PST,+138968+0j,+3.76785e+06+1.36368e+06j
2013-08-28 12:02:00 PST,+138968+0j,+3.75783e+06+1.36036e+06j
2013-08-28 12:03:00 PST,+138968+0j,+3.7757e+06+1.36597e+06j
2013-08-28 12:04:00 PST,+138968+0j,+3.79463e+06+1.3723e+06j
2013-08-28 12:05:00 PST,+138968+0j,+3.81783e+06+1.38027e+06j
2013-08-28 12:06:00 PST,+138968+0j,+3.85072e+06+1.39228e+06j
2013-08-28 12:07:00 PST,+138968+0j,+3.87396e+06+1.40029e+06j
2013-08-28 12:08:00 PST,+138968+0j,+3.84822e+06+1.39089e+06j
2013-08-28 12:09:00 PST,+138968+0j,+3.826e+06+1.38325e+06j
2013-08-28 12:10:00 PST,+138968+0j,+3.809e+06+1.37791e+06j
2013-08-28 12:11:00 PST,+138968+0j,+3.7867e+06+1.37024e+06j
2013-08-28 12:12:00 PST,+138968+0j,+3.75497e+06+1.35871e+06j
2013-08-28 12:13:00 PST,+138968+0j,+3.80371e+06+1.37541e+06j
2013-08-28 12:14:00 PST,+138968+0j,+3.85934e+06+1.39473e+06j
2013-08-28 12:15:00 PST,+138968+0j,+3.91595e+06+1.41483e+06j
2013-08-28 12:16:00 PST,+138968+0j,+3.96713e+06+1.43261e+06j
2013-08-28 12:17:00 PST,+138968+0j,+4.01257e+06+1.44793e+06j
2013-08-28 12:18:00 PST,+138968+0j,+3.99578e+06+1.44242e+06j
2013-08-28 12:19:00 PST,+138968+0j,+3.97144e+06+1.43446e+06j
2013-08-28 12:20:00 PST,+138968+0j,+3.93265e+06+1.42063e+06j
2013-08-28 12:21:00 PST,+138968+0j,+3.89733e+06+1.40786e+06j
2013-08-28 12:22:00 PST,+138968+0j,+3.86744e+06+1.39754e+06j
2013-08-28 12:23:00 PST,+138968+0j,+3.89646e+06+1.40808e+06j
2013-08-28 12:24:00 PST,+138968+0j,+3.9237e+06+1.41751e+06j
2013-08-28 12:25:00 PST,+138968+0j,+3.9454e+06+1.42452e+06j
2013-08-28 12:26:00 PST,+138968+0j,+3.97251e+06+1.43397e+06j
2013-08-28 12:27:00 PST,+138968+0j,+4.01425e+06+1.4494e+06j
2013-08-28 12:28:00 PST,+138968+0j,+4.01784e+06+1.45066e+06j
2013-08-28 12:29:00 PST,+138968+0j,+4.01038e+06+1.44772e+06j
2013-08-28 12:30:00 PST,+138968+0j,+4.01199e+06+1.4483e+06j
2013-08-28 12:31:00 PST,+138968+0j,+3.80927e+06+1.41595e+06j
2013-08-28 12:32:00 PST,+138968+0j,+3.81088e+06+1.41651e+06j
2013-08-28 12:33:00 PST,+138968+0j,+3.81067e+06+1.4165e+06j
2013-08-28 12:34:00 PST,+138968+0j,+3.80651e+06+1.41506e+06j
2013-08-28 12:35:00 PST,+138968+0j,+3.79203e+06+1.4095e+06j
2013-08-28 12:36:00 PST,+138968+0j,+3.78786e+06+1.4081e+06j
2013-08-28 12:37:00 PST,+138968+0j,+3.78281e+06+1.40626e+06j
2013-08-28 12:38:00 PST,+138968+0j,+3.78544e+06+1.40716e+06j
2013-08-28 12:39:00 PST,+138968+0j,+3.78977e+06+1.40876e+06j
2013-08-28 12:40:00 PST,+138968+0j,+3.79319e+06+1.40994e+06j
2013-08-28 12:41:00 PST,+138968+0j,+3.79573e+06+1.41064e+06j
2013-08-28 12:42:00 PST,+138968+0j,+3.79916e+06+1.41182e+06j
2013-08-28 12:43:00 PST,+138968+0j,+3.80814e+06+1.41501e+06j
2013-08-28 12:44:00 PST,+138968+0j,+3.81684e+06+1.41801e+06j
2013-08-28 12:45:00 PST,+138968+0j,+3.82467e+06+1.42049e+06j
2013-08-28 12:46:00 PST,+138968+0j,+3.83337e+06+1.42348e+06j
2013-08-28 12:47:00 PST,+138968+0j,+3.84298e+06+1.42688e+06j
2013-08-28 12:48:00 PST,+138968+0j,+3.85348e+06+1.43051e+06j
2013-08-28 12:49:00 PST,+138968+0j,+3.8691e+06+1.43604e+06j
2013-08-28 12:50:00 PST,+138968+0j,+3.87989e+06+1.43978e+06j
2013-08-28 12:51:00 PST,+138968+0j,+3.88585e+06+1.44152e+06j
2013-08-28 12:52:00 PST,+138968+0j,+3.89661e+06+1.44527e+06j
2013-08-28 12:53:00 PST,+138968+0j,+3.91443e+06+1.45158e+06j
2013-08-28 12:54:00 PST,+138968+0j,+3.92774e+06+1.45614e+06j
2013-08-28 12:55:00 PST,+138968+0j,+3.93611e+06+1.45877e+06j
2013-08-28 12:56:00 PST,+138968+0j,+3.94938e+06+1.46335e+06j
2013-08-28 12:57:00 PST,+138968+0j,+3.96762e+06+1.46988e+06j
2013-08-28 12:58:00 PST,+138968+0j,+3.96315e+06+1.46875e+06j
2013-08-28 12:59:00 PST,+138968+0j,+3.94824e+06+1.46361e+06j
2013-08-28 13:00:00 PST,+138968+0j,+3.92747e+06+1.45605e+06j
2013-08-28 13:01:00 PST,+138203+0j,+3.9168e+06+1.45251e+06j
2013-08-28 13:02:00 PST,+138203+0j,+3.897e+06+1.44548e+06j
2013-08-28 13:03:00 PST,+138203+0j,+3.91061e+06+1.45015e+06j
2013-08-28 13:04:00 PST,+138203+0j,+3.93514e+06+1.45883e+06j
2013-08-28 13:05:00 PST,+138203+0j,+3.95477e+06+1.46557e+06j
2013-08-28 13:06:00 PST,+138203+0j,+3.9694e+06+1.47038e+06j
2013-08-28 13:07:00 PST,+138203+0j,+3.98897e+06+1.47713e+06j
2013-08-28 13:08:00 PST,+138203+0j,+3.99725e+06+1.48025e+06j
2013-08-28 13:09:00 PST,+138203+0j,+3.99673e+06+1.48005e+06j
2013-08-28 13:10:00 PST,+138203+0j,+3.99621e+06+1.47987e+06j
2013-08-28 13:11:00 PST,+138203+0j,+3.99569e+06+1.47969e+06j
2013-08-28 13:12:00 PST,+138203+0j,+3.99015e+06+1.47753e+06j
2013-08-28 13:13:00 PST,+138203+0j,+3.96787e+06+1.46986e+06j
2013-08-28 13:14:00 PST,+138203+0j,+3.94498e+06+1.4622e+06j
2013-08-28 13:15:00 PST,+138203+0j,+3.91709e+06+1.45262e+06j
2013-08-28 13:16:00 PST,+138203+0j,+3.88431e+06+1.44114e+06j
2013-08-28 13:17:00 PST,+138203+0j,+3.85639e+06+1.43161e+06j
2013-08-28 13:18:00 PST,+138203+0j,+3.87636e+06+1.43827e+06j
2013-08-28 13:19:00 PST,+138203+0j,+3.91064e+06+1.44999e+06j
2013-08-28 13:20:00 PST,+138203+0j,+3.9458e+06+1.46225e+06j
2013-08-28 13:21:00 PST,+138203+0j,+3.97998e+06+1.47402e+06j
2013-08-28 13:22:00 PST,+138203+0j,+4.01918e+06+1.48783e+06j
2013-08-28 13:23:00 PST,+138203+0j,+4.02128e+06+1.48856e+06j
2013-08-28 13:24:00 PST,+138203+0j,+4.0198e+06+1.48846e+06j
2013-08-28 13:25:00 PST,+138203+0j,+4.01231e+06+1.48583e+06j
2013-08-28 13:26:00 PST,+138203+0j,+3.79874e+06+1.47847e+06j
2013-08-28 13:27:00 PST,+138203+0j,+3.79126e+06+1.47585e+06j
2013-08-28 13:28:00 PST,+138203+0j,+3.75884e+06+1.4645e+06j
2013-08-28 13:29:00 PST,+138203+0j,+3.72451e+06+1.45271e+06j
2013-08-28 13:30:00 PST,+138203+0j,+3.69461e+06+1.44268e+06j
2013-08-28 13:31:00 PST,+138203+0j,+3.6544e+06+1.42854e+06j
2013-08-28 13:32:00 PST,+138203+0j,+3.6108e+06+1.41324e+06j
2013-08-28 13:33:00 PST,+138203+0j,+3.6225e+06+1.41761e+06j
2013-08-28 13:34:00 PST,+138203+0j,+3.65183e+06+1.42807e+06j
2013-08-28 13:35:00 PST,+138203+0j,+3.66627e+06+1.43259e+06j
2013-08-28 13:36:00 PST,+138203+0j,+3.67706e+06+1.43578e+06j
2013-08-28 13:37:00 PST,+138203+0j,+3.70289e+06+1.44504e+06j
2013-08-28 13:38:00 PST,+138203+0j,+3.74167e+06+1.45882e+06j
2013-08-28 13:39:00 PST,+138203+0j,+3.76858e+06+1.46765e+06j
2013-08-28 13:40:00 PST,+138203+0j,+3.79661e+06+1.47709e+06j
