# file...... output/IEEE_123_feeder_0_swing_node.csv
# date...... Wed Nov 21 11:37:40 2018
# user...... mukh614
# host...... (null)
# target.... substation 3
# trigger... (none)
# interval.. 60
# limit..... 0
# timestamp,positive_sequence_voltage,distribution_load
2013-08-28 00:00:00 PST,+138000+0i,+2.85317e+06+923706j
2013-08-28 00:01:00 PST,+142512+0j,+2.92345e+06+954452j
2013-08-28 00:02:00 PST,+142512+0j,+2.90553e+06+946084j
2013-08-28 00:03:00 PST,+142512+0j,+2.89356e+06+940246j
2013-08-28 00:04:00 PST,+142512+0j,+2.88002e+06+933671j
2013-08-28 00:05:00 PST,+142512+0j,+2.86826e+06+927945j
2013-08-28 00:06:00 PST,+142499+0j,+2.86182e+06+925940j
2013-08-28 00:07:00 PST,+142499+0j,+2.85354e+06+923333j
2013-08-28 00:08:00 PST,+142499+0j,+2.85037e+06+922955j
2013-08-28 00:09:00 PST,+142499+0j,+2.84176e+06+920250j
2013-08-28 00:10:00 PST,+142499+0j,+2.8336e+06+917591j
2013-08-28 00:11:00 PST,+142523+0j,+2.83834e+06+919143j
2013-08-28 00:12:00 PST,+142523+0j,+2.84261e+06+920584j
2013-08-28 00:13:00 PST,+142523+0j,+2.84733e+06+922065j
2013-08-28 00:14:00 PST,+142523+0j,+2.85251e+06+923586j
2013-08-28 00:15:00 PST,+142523+0j,+2.85722e+06+925079j
2013-08-28 00:16:00 PST,+142475+0j,+2.85364e+06+923940j
2013-08-28 00:17:00 PST,+142475+0j,+2.85104e+06+923116j
2013-08-28 00:18:00 PST,+142475+0j,+2.85058e+06+923027j
2013-08-28 00:19:00 PST,+142475+0j,+2.84797e+06+922211j
2013-08-28 00:20:00 PST,+142475+0j,+2.84322e+06+920670j
2013-08-28 00:21:00 PST,+142479+0j,+2.83938e+06+919463j
2013-08-28 00:22:00 PST,+142479+0j,+2.83583e+06+918246j
2013-08-28 00:23:00 PST,+142479+0j,+2.83182e+06+916991j
2013-08-28 00:24:00 PST,+142479+0j,+2.82736e+06+915702j
2013-08-28 00:25:00 PST,+142479+0j,+2.82337e+06+914440j
2013-08-28 00:26:00 PST,+142495+0j,+2.82636e+06+915311j
2013-08-28 00:27:00 PST,+142495+0j,+2.82909e+06+916178j
2013-08-28 00:28:00 PST,+142495+0j,+2.83139e+06+917000j
2013-08-28 00:29:00 PST,+142495+0j,+2.83413e+06+917858j
2013-08-28 00:30:00 PST,+142495+0j,+2.83733e+06+918754j
2013-08-28 00:31:00 PST,+142447+0j,+2.83562e+06+918114j
2013-08-28 00:32:00 PST,+142447+0j,+2.83396e+06+917698j
2013-08-28 00:33:00 PST,+142447+0j,+2.83275e+06+917312j
2013-08-28 00:34:00 PST,+142447+0j,+2.83364e+06+917644j
2013-08-28 00:35:00 PST,+142447+0j,+2.83243e+06+917268j
2013-08-28 00:36:00 PST,+142448+0j,+2.83037e+06+916575j
2013-08-28 00:37:00 PST,+142448+0j,+2.83053e+06+916618j
2013-08-28 00:38:00 PST,+142448+0j,+2.83279e+06+917379j
2013-08-28 00:39:00 PST,+142448+0j,+2.83294e+06+917434j
2013-08-28 00:40:00 PST,+142448+0j,+2.831e+06+916773j
2013-08-28 00:41:00 PST,+142450+0j,+2.82443e+06+914705j
2013-08-28 00:42:00 PST,+142450+0j,+2.81741e+06+912403j
2013-08-28 00:43:00 PST,+142450+0j,+2.80995e+06+910064j
2013-08-28 00:44:00 PST,+142450+0j,+2.80204e+06+907706j
2013-08-28 00:45:00 PST,+142450+0j,+2.79459e+06+905362j
2013-08-28 00:46:00 PST,+142449+0j,+2.79457e+06+905246j
2013-08-28 00:47:00 PST,+142449+0j,+2.79514e+06+905432j
2013-08-28 00:48:00 PST,+142449+0j,+2.79528e+06+905589j
2013-08-28 00:49:00 PST,+142449+0j,+2.79587e+06+905766j
2013-08-28 00:50:00 PST,+142449+0j,+2.79688e+06+905971j
2013-08-28 00:51:00 PST,+142453+0j,+2.79757e+06+906203j
2013-08-28 00:52:00 PST,+142453+0j,+2.79775e+06+906371j
2013-08-28 00:53:00 PST,+142453+0j,+2.79838e+06+906561j
2013-08-28 00:54:00 PST,+142453+0j,+2.79943e+06+906779j
2013-08-28 00:55:00 PST,+142453+0j,+2.80004e+06+906977j
2013-08-28 00:56:00 PST,+142453+0j,+2.80008e+06+907097j
2013-08-28 00:57:00 PST,+142453+0j,+2.80055e+06+907238j
2013-08-28 00:58:00 PST,+142453+0j,+2.80145e+06+907408j
2013-08-28 00:59:00 PST,+142453+0j,+2.8019e+06+907558j
2013-08-28 01:00:00 PST,+142453+0j,+2.80193e+06+907676j
2013-08-28 01:01:00 PST,+142398+0j,+2.80038e+06+907056j
2013-08-28 01:02:00 PST,+142398+0j,+2.79995e+06+906811j
2013-08-28 01:03:00 PST,+142398+0j,+2.80067e+06+907201j
2013-08-28 01:04:00 PST,+142398+0j,+2.79936e+06+906905j
2013-08-28 01:05:00 PST,+142398+0j,+2.79691e+06+905973j
2013-08-28 01:06:00 PST,+142401+0j,+2.79856e+06+906386j
2013-08-28 01:07:00 PST,+142401+0j,+2.80017e+06+906895j
2013-08-28 01:08:00 PST,+142401+0j,+2.80294e+06+908031j
2013-08-28 01:09:00 PST,+142401+0j,+2.80456e+06+908533j
2013-08-28 01:10:00 PST,+142401+0j,+2.805e+06+908403j
2013-08-28 01:11:00 PST,+142397+0j,+2.80488e+06+908359j
2013-08-28 01:12:00 PST,+142397+0j,+2.80558e+06+908848j
2013-08-28 01:13:00 PST,+142397+0j,+2.80513e+06+908701j
2013-08-28 01:14:00 PST,+142397+0j,+2.80351e+06+907925j
2013-08-28 01:15:00 PST,+142397+0j,+2.80305e+06+907786j
2013-08-28 01:16:00 PST,+142398+0j,+2.8006e+06+907291j
2013-08-28 01:17:00 PST,+142398+0j,+2.79614e+06+905887j
2013-08-28 01:18:00 PST,+142398+0j,+2.79052e+06+903864j
2013-08-28 01:19:00 PST,+142398+0j,+2.78606e+06+902469j
2013-08-28 01:20:00 PST,+142398+0j,+2.78116e+06+901059j
2013-08-28 01:21:00 PST,+142408+0j,+2.7827e+06+901559j
2013-08-28 01:22:00 PST,+142408+0j,+2.78617e+06+902526j
2013-08-28 01:23:00 PST,+142408+0j,+2.78919e+06+903481j
2013-08-28 01:24:00 PST,+142408+0j,+2.7918e+06+904406j
2013-08-28 01:25:00 PST,+142408+0j,+2.79484e+06+905352j
2013-08-28 01:26:00 PST,+142406+0j,+2.79065e+06+903922j
2013-08-28 01:27:00 PST,+142406+0j,+2.78371e+06+901752j
2013-08-28 01:28:00 PST,+142406+0j,+2.77633e+06+899569j
2013-08-28 01:29:00 PST,+142406+0j,+2.7694e+06+897394j
2013-08-28 01:30:00 PST,+142406+0j,+2.76287e+06+895246j
2013-08-28 01:31:00 PST,+142388+0j,+2.7613e+06+894721j
2013-08-28 01:32:00 PST,+142388+0j,+2.76149e+06+894900j
2013-08-28 01:33:00 PST,+142388+0j,+2.76211e+06+895087j
2013-08-28 01:34:00 PST,+142388+0j,+2.76314e+06+895291j
2013-08-28 01:35:00 PST,+142388+0j,+2.76375e+06+895486j
2013-08-28 01:36:00 PST,+142392+0j,+2.76584e+06+896264j
2013-08-28 01:37:00 PST,+142392+0j,+2.76894e+06+897227j
2013-08-28 01:38:00 PST,+142392+0j,+2.77246e+06+898206j
2013-08-28 01:39:00 PST,+142392+0j,+2.77555e+06+899180j
2013-08-28 01:40:00 PST,+142392+0j,+2.77822e+06+900126j
2013-08-28 01:41:00 PST,+142386+0j,+2.77776e+06+899963j
2013-08-28 01:42:00 PST,+142386+0j,+2.77649e+06+899451j
2013-08-28 01:43:00 PST,+142386+0j,+2.77479e+06+898924j
2013-08-28 01:44:00 PST,+142386+0j,+2.77267e+06+898379j
2013-08-28 01:45:00 PST,+142386+0j,+2.77098e+06+897844j
2013-08-28 01:46:00 PST,+142383+0j,+2.76886e+06+897062j
2013-08-28 01:47:00 PST,+142383+0j,+2.76603e+06+896184j
2013-08-28 01:48:00 PST,+142383+0j,+2.76279e+06+895292j
2013-08-28 01:49:00 PST,+142383+0j,+2.75998e+06+894407j
2013-08-28 01:50:00 PST,+142383+0j,+2.75757e+06+893540j
2013-08-28 01:51:00 PST,+142390+0j,+2.75827e+06+893781j
2013-08-28 01:52:00 PST,+142390+0j,+2.75996e+06+894427j
2013-08-28 01:53:00 PST,+142390+0j,+2.76208e+06+895081j
2013-08-28 01:54:00 PST,+142390+0j,+2.7646e+06+895750j
2013-08-28 01:55:00 PST,+142390+0j,+2.76671e+06+896414j
2013-08-28 01:56:00 PST,+142388+0j,+2.76582e+06+896250j
2013-08-28 01:57:00 PST,+142388+0j,+2.7642e+06+895735j
2013-08-28 01:58:00 PST,+142388+0j,+2.76298e+06+895239j
2013-08-28 01:59:00 PST,+142388+0j,+2.76134e+06+894732j
2013-08-28 02:00:00 PST,+142388+0j,+2.75928e+06+894211j
2013-08-28 02:01:00 PST,+142383+0j,+2.76097e+06+894720j
2013-08-28 02:02:00 PST,+142383+0j,+2.76486e+06+895814j
2013-08-28 02:03:00 PST,+142383+0j,+2.76832e+06+896903j
2013-08-28 02:04:00 PST,+142383+0j,+2.77137e+06+897968j
2013-08-28 02:05:00 PST,+142383+0j,+2.77485e+06+899049j
2013-08-28 02:06:00 PST,+142377+0j,+2.77216e+06+898078j
2013-08-28 02:07:00 PST,+142377+0j,+2.76569e+06+896060j
2013-08-28 02:08:00 PST,+142377+0j,+2.7588e+06+894034j
2013-08-28 02:09:00 PST,+142377+0j,+2.75234e+06+892010j
2013-08-28 02:10:00 PST,+142377+0j,+2.74627e+06+890006j
2013-08-28 02:11:00 PST,+142390+0j,+2.74706e+06+890289j
2013-08-28 02:12:00 PST,+142390+0j,+2.75127e+06+891717j
2013-08-28 02:13:00 PST,+142390+0j,+2.75589e+06+893154j
2013-08-28 02:14:00 PST,+142390+0j,+2.76093e+06+894602j
2013-08-28 02:15:00 PST,+142390+0j,+2.76553e+06+896050j
2013-08-28 02:16:00 PST,+142346+0j,+2.76446e+06+895725j
2013-08-28 02:17:00 PST,+142346+0j,+2.76174e+06+894870j
2013-08-28 02:18:00 PST,+142346+0j,+2.75943e+06+894035j
2013-08-28 02:19:00 PST,+142346+0j,+2.7567e+06+893188j
2013-08-28 02:20:00 PST,+142346+0j,+2.75356e+06+892331j
2013-08-28 02:21:00 PST,+142349+0j,+2.75382e+06+892409j
2013-08-28 02:22:00 PST,+142349+0j,+2.75632e+06+893068j
2013-08-28 02:23:00 PST,+142349+0j,+2.75839e+06+893723j
2013-08-28 02:24:00 PST,+142349+0j,+2.76006e+06+894358j
2013-08-28 02:25:00 PST,+142349+0j,+2.76214e+06+895004j
2013-08-28 02:26:00 PST,+142345+0j,+2.76102e+06+894526j
2013-08-28 02:27:00 PST,+142345+0j,+2.7571e+06+893309j
2013-08-28 02:28:00 PST,+142345+0j,+2.75277e+06+892082j
2013-08-28 02:29:00 PST,+142345+0j,+2.74887e+06+890857j
2013-08-28 02:30:00 PST,+142345+0j,+2.74536e+06+889649j
2013-08-28 02:31:00 PST,+142374+0j,+2.74683e+06+890180j
2013-08-28 02:32:00 PST,+142374+0j,+2.75097e+06+891589j
2013-08-28 02:33:00 PST,+142374+0j,+2.75553e+06+893007j
2013-08-28 02:34:00 PST,+142374+0j,+2.76051e+06+894435j
2013-08-28 02:35:00 PST,+142374+0j,+2.76505e+06+895862j
2013-08-28 02:36:00 PST,+142367+0j,+2.76502e+06+895950j
2013-08-28 02:37:00 PST,+142367+0j,+2.76245e+06+895141j
2013-08-28 02:38:00 PST,+142367+0j,+2.76029e+06+894350j
2013-08-28 02:39:00 PST,+142367+0j,+2.7577e+06+893549j
2013-08-28 02:40:00 PST,+142367+0j,+2.75471e+06+892735j
2013-08-28 02:41:00 PST,+142370+0j,+2.75356e+06+892377j
2013-08-28 02:42:00 PST,+142370+0j,+2.75386e+06+892355j
2013-08-28 02:43:00 PST,+142370+0j,+2.75375e+06+892325j
2013-08-28 02:44:00 PST,+142370+0j,+2.75323e+06+892282j
2013-08-28 02:45:00 PST,+142370+0j,+2.75313e+06+892244j
2013-08-28 02:46:00 PST,+142359+0j,+2.75135e+06+891545j
2013-08-28 02:47:00 PST,+142359+0j,+2.74771e+06+890413j
2013-08-28 02:48:00 PST,+142359+0j,+2.74365e+06+889274j
2013-08-28 02:49:00 PST,+142359+0j,+2.74002e+06+888136j
2013-08-28 02:50:00 PST,+142359+0j,+2.73678e+06+887010j
2013-08-28 02:51:00 PST,+142367+0j,+2.73518e+06+886534j
2013-08-28 02:52:00 PST,+142367+0j,+2.73478e+06+886534j
2013-08-28 02:53:00 PST,+142367+0j,+2.7348e+06+886533j
2013-08-28 02:54:00 PST,+142367+0j,+2.73521e+06+886539j
2013-08-28 02:55:00 PST,+142367+0j,+2.73521e+06+886545j
2013-08-28 02:56:00 PST,+142370+0j,+2.7373e+06+887324j
2013-08-28 02:57:00 PST,+142370+0j,+2.74209e+06+888810j
2013-08-28 02:58:00 PST,+142370+0j,+2.74728e+06+890303j
2013-08-28 02:59:00 PST,+142370+0j,+2.75205e+06+891800j
2013-08-28 03:00:00 PST,+142370+0j,+2.75642e+06+893276j
2013-08-28 03:01:00 PST,+142369+0j,+2.75692e+06+893424j
2013-08-28 03:02:00 PST,+142369+0j,+2.75351e+06+892243j
2013-08-28 03:03:00 PST,+142369+0j,+2.74968e+06+891054j
2013-08-28 03:04:00 PST,+142369+0j,+2.74545e+06+889857j
2013-08-28 03:05:00 PST,+142369+0j,+2.74163e+06+888661j
2013-08-28 03:06:00 PST,+142373+0j,+2.74186e+06+888622j
2013-08-28 03:07:00 PST,+142373+0j,+2.74542e+06+889741j
2013-08-28 03:08:00 PST,+142373+0j,+2.74859e+06+890844j
2013-08-28 03:09:00 PST,+142373+0j,+2.75216e+06+891954j
2013-08-28 03:10:00 PST,+142373+0j,+2.75615e+06+893075j
2013-08-28 03:11:00 PST,+142370+0j,+2.75743e+06+893473j
2013-08-28 03:12:00 PST,+142370+0j,+2.75584e+06+893094j
2013-08-28 03:13:00 PST,+142370+0j,+2.75467e+06+892722j
2013-08-28 03:14:00 PST,+142370+0j,+2.7539e+06+892366j
2013-08-28 03:15:00 PST,+142370+0j,+2.75272e+06+892002j
2013-08-28 03:16:00 PST,+142380+0j,+2.75238e+06+892042j
2013-08-28 03:17:00 PST,+142380+0j,+2.75359e+06+892413j
2013-08-28 03:18:00 PST,+142380+0j,+2.75521e+06+892797j
2013-08-28 03:19:00 PST,+142380+0j,+2.75641e+06+893178j
2013-08-28 03:20:00 PST,+142380+0j,+2.75719e+06+893542j
2013-08-28 03:21:00 PST,+142379+0j,+2.75839e+06+893907j
2013-08-28 03:22:00 PST,+142379+0j,+2.76002e+06+894295j
2013-08-28 03:23:00 PST,+142379+0j,+2.76122e+06+894676j
2013-08-28 03:24:00 PST,+142379+0j,+2.76201e+06+895040j
2013-08-28 03:25:00 PST,+142379+0j,+2.76322e+06+895412j
2013-08-28 03:26:00 PST,+142376+0j,+2.76224e+06+894979j
2013-08-28 03:27:00 PST,+142376+0j,+2.75749e+06+893500j
2013-08-28 03:28:00 PST,+142376+0j,+2.75232e+06+892013j
2013-08-28 03:29:00 PST,+142376+0j,+2.74758e+06+890527j
2013-08-28 03:30:00 PST,+142376+0j,+2.74323e+06+889058j
2013-08-28 03:31:00 PST,+142377+0j,+2.74147e+06+888515j
2013-08-28 03:32:00 PST,+142377+0j,+2.74346e+06+889258j
2013-08-28 03:33:00 PST,+142377+0j,+2.74587e+06+890003j
2013-08-28 03:34:00 PST,+142377+0j,+2.74868e+06+890758j
2013-08-28 03:35:00 PST,+142377+0j,+2.75108e+06+891512j
2013-08-28 03:36:00 PST,+142378+0j,+2.75069e+06+891510j
2013-08-28 03:37:00 PST,+142378+0j,+2.74715e+06+890399j
2013-08-28 03:38:00 PST,+142378+0j,+2.74401e+06+889303j
2013-08-28 03:39:00 PST,+142378+0j,+2.74045e+06+888198j
2013-08-28 03:40:00 PST,+142378+0j,+2.73649e+06+887091j
2013-08-28 03:41:00 PST,+142382+0j,+2.73532e+06+886732j
2013-08-28 03:42:00 PST,+142382+0j,+2.73812e+06+887482j
2013-08-28 03:43:00 PST,+142382+0j,+2.74051e+06+888233j
2013-08-28 03:44:00 PST,+142382+0j,+2.7425e+06+888971j
2013-08-28 03:45:00 PST,+142382+0j,+2.7449e+06+889714j
2013-08-28 03:46:00 PST,+142377+0j,+2.74806e+06+890564j
2013-08-28 03:47:00 PST,+142377+0j,+2.75164e+06+891687j
2013-08-28 03:48:00 PST,+142377+0j,+2.75481e+06+892791j
2013-08-28 03:49:00 PST,+142377+0j,+2.7584e+06+893905j
2013-08-28 03:50:00 PST,+142377+0j,+2.7624e+06+895032j
2013-08-28 03:51:00 PST,+142366+0j,+2.76413e+06+895556j
2013-08-28 03:52:00 PST,+142366+0j,+2.76264e+06+895206j
2013-08-28 03:53:00 PST,+142366+0j,+2.76157e+06+894866j
2013-08-28 03:54:00 PST,+142366+0j,+2.76091e+06+894544j
2013-08-28 03:55:00 PST,+142366+0j,+2.75983e+06+894211j
2013-08-28 03:56:00 PST,+142365+0j,+2.75936e+06+894179j
2013-08-28 03:57:00 PST,+142365+0j,+2.76134e+06+894791j
2013-08-28 03:58:00 PST,+142365+0j,+2.76373e+06+895418j
2013-08-28 03:59:00 PST,+142365+0j,+2.76569e+06+896039j
2013-08-28 04:00:00 PST,+142365+0j,+2.76725e+06+896638j
2013-08-28 04:01:00 PST,+142384+0j,+2.7689e+06+897193j
2013-08-28 04:02:00 PST,+142384+0j,+2.76938e+06+897225j
2013-08-28 04:03:00 PST,+142384+0j,+2.76943e+06+897248j
2013-08-28 04:04:00 PST,+142384+0j,+2.76907e+06+897251j
2013-08-28 04:05:00 PST,+142384+0j,+2.76913e+06+897265j
2013-08-28 04:06:00 PST,+142380+0j,+2.76956e+06+897273j
2013-08-28 04:07:00 PST,+142380+0j,+2.76962e+06+897298j
2013-08-28 04:08:00 PST,+142380+0j,+2.76926e+06+897304j
2013-08-28 04:09:00 PST,+142380+0j,+2.76934e+06+897320j
2013-08-28 04:10:00 PST,+142380+0j,+2.76983e+06+897357j
2013-08-28 04:11:00 PST,+142379+0j,+2.76912e+06+897141j
2013-08-28 04:12:00 PST,+142379+0j,+2.76628e+06+896373j
2013-08-28 04:13:00 PST,+142379+0j,+2.76388e+06+895614j
2013-08-28 04:14:00 PST,+142379+0j,+2.76188e+06+894876j
2013-08-28 04:15:00 PST,+142379+0j,+2.75946e+06+894125j
2013-08-28 04:16:00 PST,+142399+0j,+2.75662e+06+893407j
2013-08-28 04:17:00 PST,+142399+0j,+2.7531e+06+892301j
2013-08-28 04:18:00 PST,+142399+0j,+2.74997e+06+891212j
2013-08-28 04:19:00 PST,+142399+0j,+2.74643e+06+890113j
2013-08-28 04:20:00 PST,+142399+0j,+2.74248e+06+889007j
2013-08-28 04:21:00 PST,+142408+0j,+2.74229e+06+888960j
2013-08-28 04:22:00 PST,+142408+0j,+2.75078e+06+891482j
2013-08-28 04:23:00 PST,+142408+0j,+2.75884e+06+894007j
2013-08-28 04:24:00 PST,+142408+0j,+2.7665e+06+896506j
2013-08-28 04:25:00 PST,+142408+0j,+2.77456e+06+899023j
2013-08-28 04:26:00 PST,+142396+0j,+2.78027e+06+900652j
2013-08-28 04:27:00 PST,+142396+0j,+2.77839e+06+900072j
2013-08-28 04:28:00 PST,+142396+0j,+2.7761e+06+899473j
2013-08-28 04:29:00 PST,+142396+0j,+2.77424e+06+898885j
2013-08-28 04:30:00 PST,+142396+0j,+2.7728e+06+898320j
2013-08-28 04:31:00 PST,+142410+0j,+2.77202e+06+898118j
2013-08-28 04:32:00 PST,+142410+0j,+2.77322e+06+898607j
2013-08-28 04:33:00 PST,+142410+0j,+2.77484e+06+899108j
2013-08-28 04:34:00 PST,+142410+0j,+2.77688e+06+899629j
2013-08-28 04:35:00 PST,+142410+0j,+2.77849e+06+900139j
2013-08-28 04:36:00 PST,+142408+0j,+2.77874e+06+900326j
2013-08-28 04:37:00 PST,+142408+0j,+2.77646e+06+899606j
2013-08-28 04:38:00 PST,+142408+0j,+2.77459e+06+898908j
2013-08-28 04:39:00 PST,+142408+0j,+2.77229e+06+898195j
2013-08-28 04:40:00 PST,+142408+0j,+2.76957e+06+897466j
2013-08-28 04:41:00 PST,+142409+0j,+2.76695e+06+896642j
2013-08-28 04:42:00 PST,+142409+0j,+2.76345e+06+895435j
2013-08-28 04:43:00 PST,+142409+0j,+2.75952e+06+894215j
2013-08-28 04:44:00 PST,+142409+0j,+2.75519e+06+892986j
2013-08-28 04:45:00 PST,+142409+0j,+2.75128e+06+891759j
2013-08-28 04:46:00 PST,+142470+0j,+2.75081e+06+891640j
2013-08-28 04:47:00 PST,+142470+0j,+2.75699e+06+893575j
2013-08-28 04:48:00 PST,+142470+0j,+2.76276e+06+895488j
2013-08-28 04:49:00 PST,+142470+0j,+2.76895e+06+897415j
2013-08-28 04:50:00 PST,+142470+0j,+2.77556e+06+899357j
2013-08-28 04:51:00 PST,+142461+0j,+2.78122e+06+901114j
2013-08-28 04:52:00 PST,+142461+0j,+2.78502e+06+902413j
2013-08-28 04:53:00 PST,+142461+0j,+2.78926e+06+903732j
2013-08-28 04:54:00 PST,+142461+0j,+2.79392e+06+905074j
2013-08-28 04:55:00 PST,+142461+0j,+2.79814e+06+906405j
2013-08-28 04:56:00 PST,+142445+0j,+2.80063e+06+907252j
2013-08-28 04:57:00 PST,+142445+0j,+2.79895e+06+906721j
2013-08-28 04:58:00 PST,+142445+0j,+2.79771e+06+906222j
2013-08-28 04:59:00 PST,+142445+0j,+2.79602e+06+905699j
2013-08-28 05:00:00 PST,+142445+0j,+2.79391e+06+905151j
2013-08-28 05:01:00 PST,+142474+0j,+2.79217e+06+904667j
2013-08-28 05:02:00 PST,+142474+0j,+2.78766e+06+903147j
2013-08-28 05:03:00 PST,+142474+0j,+2.78272e+06+901604j
2013-08-28 05:04:00 PST,+142474+0j,+2.77735e+06+900046j
2013-08-28 05:05:00 PST,+142474+0j,+2.77242e+06+898498j
2013-08-28 05:06:00 PST,+142483+0j,+2.76958e+06+897521j
2013-08-28 05:07:00 PST,+142483+0j,+2.77485e+06+899176j
2013-08-28 05:08:00 PST,+142483+0j,+2.77971e+06+900803j
2013-08-28 05:09:00 PST,+142483+0j,+2.78498e+06+902449j
2013-08-28 05:10:00 PST,+142483+0j,+2.79069e+06+904115j
2013-08-28 05:11:00 PST,+142478+0j,+2.79494e+06+905440j
2013-08-28 05:12:00 PST,+142478+0j,+2.79292e+06+904919j
2013-08-28 05:13:00 PST,+142478+0j,+2.79134e+06+904417j
2013-08-28 05:14:00 PST,+142478+0j,+2.79019e+06+903945j
2013-08-28 05:15:00 PST,+142478+0j,+2.78859e+06+903452j
2013-08-28 05:16:00 PST,+142518+0j,+2.78752e+06+903325j
2013-08-28 05:17:00 PST,+142518+0j,+2.78833e+06+903572j
2013-08-28 05:18:00 PST,+142518+0j,+2.78957e+06+903843j
2013-08-28 05:19:00 PST,+142518+0j,+2.79036e+06+904100j
2013-08-28 05:20:00 PST,+142518+0j,+2.79074e+06+904329j
2013-08-28 05:21:00 PST,+142516+0j,+2.79182e+06+904656j
2013-08-28 05:22:00 PST,+142516+0j,+2.79585e+06+905804j
2013-08-28 05:23:00 PST,+142516+0j,+2.79945e+06+906939j
2013-08-28 05:24:00 PST,+142516+0j,+2.80262e+06+908038j
2013-08-28 05:25:00 PST,+142516+0j,+2.80623e+06+909164j
2013-08-28 05:26:00 PST,+142507+0j,+2.80999e+06+910206j
2013-08-28 05:27:00 PST,+142507+0j,+2.81205e+06+910861j
2013-08-28 05:28:00 PST,+142507+0j,+2.81368e+06+911479j
2013-08-28 05:29:00 PST,+142507+0j,+2.81576e+06+912125j
2013-08-28 05:30:00 PST,+142507+0j,+2.81828e+06+912803j
2013-08-28 05:31:00 PST,+142550+0j,+2.82112e+06+913802j
2013-08-28 05:32:00 PST,+142550+0j,+2.82333e+06+914602j
2013-08-28 05:33:00 PST,+142550+0j,+2.826e+06+915434j
2013-08-28 05:34:00 PST,+142550+0j,+2.82912e+06+916301j
2013-08-28 05:35:00 PST,+142550+0j,+2.83177e+06+917144j
2013-08-28 05:36:00 PST,+142540+0j,+2.83309e+06+917639j
2013-08-28 05:37:00 PST,+142540+0j,+2.82478e+06+915020j
2013-08-28 05:38:00 PST,+142540+0j,+2.81689e+06+912448j
2013-08-28 05:39:00 PST,+142540+0j,+2.80856e+06+909837j
2013-08-28 05:40:00 PST,+142540+0j,+2.79978e+06+907209j
2013-08-28 05:41:00 PST,+142550+0j,+2.79229e+06+904876j
2013-08-28 05:42:00 PST,+142550+0j,+2.79707e+06+906266j
2013-08-28 05:43:00 PST,+142550+0j,+2.80143e+06+907638j
2013-08-28 05:44:00 PST,+142550+0j,+2.80536e+06+908974j
2013-08-28 05:45:00 PST,+142550+0j,+2.80972e+06+910337j
2013-08-28 05:46:00 PST,+142685+0j,+2.81669e+06+912716j
2013-08-28 05:47:00 PST,+142685+0j,+2.81827e+06+913221j
2013-08-28 05:48:00 PST,+142685+0j,+2.8178e+06+913025j
2013-08-28 05:49:00 PST,+142685+0j,+2.8194e+06+913518j
2013-08-28 05:50:00 PST,+142685+0j,+2.82307e+06+914715j
2013-08-28 05:51:00 PST,+142676+0j,+2.82457e+06+915172j
2013-08-28 05:52:00 PST,+142676+0j,+2.82677e+06+915811j
2013-08-28 05:53:00 PST,+142676+0j,+2.83105e+06+917149j
2013-08-28 05:54:00 PST,+142676+0j,+2.83744e+06+919199j
2013-08-28 05:55:00 PST,+142676+0j,+2.84172e+06+920553j
2013-08-28 05:56:00 PST,+142662+0j,+2.84529e+06+921745j
2013-08-28 05:57:00 PST,+142662+0j,+2.84859e+06+922778j
2013-08-28 05:58:00 PST,+142662+0j,+2.85236e+06+923853j
2013-08-28 05:59:00 PST,+142662+0j,+2.85564e+06+924896j
2013-08-28 06:00:00 PST,+142662+0j,+2.85848e+06+925886j
2013-08-28 06:01:00 PST,+142736+0j,+2.86307e+06+927492j
2013-08-28 06:02:00 PST,+142736+0j,+2.86863e+06+929137j
2013-08-28 06:03:00 PST,+142736+0j,+2.87372e+06+930751j
2013-08-28 06:04:00 PST,+142736+0j,+2.87835e+06+932301j
2013-08-28 06:05:00 PST,+142736+0j,+2.88344e+06+933904j
2013-08-28 06:06:00 PST,+142721+0j,+2.88877e+06+935447j
2013-08-28 06:07:00 PST,+142721+0j,+2.88936e+06+935641j
2013-08-28 06:08:00 PST,+142721+0j,+2.8894e+06+935750j
2013-08-28 06:09:00 PST,+142721+0j,+2.88992e+06+935908j
2013-08-28 06:10:00 PST,+142721+0j,+2.89092e+06+936126j
2013-08-28 06:11:00 PST,+142714+0j,+2.8913e+06+936236j
2013-08-28 06:12:00 PST,+142714+0j,+2.8943e+06+937279j
2013-08-28 06:13:00 PST,+142714+0j,+2.89789e+06+938406j
2013-08-28 06:14:00 PST,+142714+0j,+2.90196e+06+939591j
2013-08-28 06:15:00 PST,+142714+0j,+2.90553e+06+940730j
2013-08-28 06:16:00 PST,+142784+0j,+2.90989e+06+942353j
2013-08-28 06:17:00 PST,+142784+0j,+2.91161e+06+942891j
2013-08-28 06:18:00 PST,+142784+0j,+2.91373e+06+943465j
2013-08-28 06:19:00 PST,+142784+0j,+2.91535e+06+943986j
2013-08-28 06:20:00 PST,+142784+0j,+2.91649e+06+944435j
2013-08-28 06:21:00 PST,+142775+0j,+2.91795e+06+944872j
2013-08-28 06:22:00 PST,+142775+0j,+2.92061e+06+945618j
2013-08-28 06:23:00 PST,+142775+0j,+2.9228e+06+946319j
2013-08-28 06:24:00 PST,+142775+0j,+2.9245e+06+946945j
2013-08-28 06:25:00 PST,+142775+0j,+2.92669e+06+947635j
2013-08-28 06:26:00 PST,+142769+0j,+2.92928e+06+948347j
2013-08-28 06:27:00 PST,+142769+0j,+2.92151e+06+945890j
2013-08-28 06:28:00 PST,+142769+0j,+2.91246e+06+943129j
2013-08-28 06:29:00 PST,+142769+0j,+2.90391e+06+940416j
2013-08-28 06:30:00 PST,+142769+0j,+2.89582e+06+937780j
2013-08-28 06:31:00 PST,+142821+0j,+2.88818e+06+935484j
2013-08-28 06:32:00 PST,+142821+0j,+2.8978e+06+938619j
2013-08-28 06:33:00 PST,+142821+0j,+2.90791e+06+941644j
2013-08-28 06:34:00 PST,+142821+0j,+2.92026e+06+945452j
2013-08-28 06:35:00 PST,+142821+0j,+2.93393e+06+949938j
2013-08-28 06:36:00 PST,+142808+0j,+2.94506e+06+953524j
2013-08-28 06:37:00 PST,+142808+0j,+2.94415e+06+953229j
2013-08-28 06:38:00 PST,+142808+0j,+2.94231e+06+952558j
2013-08-28 06:39:00 PST,+142808+0j,+2.93995e+06+951816j
2013-08-28 06:40:00 PST,+142808+0j,+2.93709e+06+951002j
2013-08-28 06:41:00 PST,+142794+0j,+2.93448e+06+950134j
2013-08-28 06:42:00 PST,+142794+0j,+2.93817e+06+951217j
2013-08-28 06:43:00 PST,+142794+0j,+2.94208e+06+952465j
2013-08-28 06:44:00 PST,+142794+0j,+2.94549e+06+953629j
2013-08-28 06:45:00 PST,+142794+0j,+2.94941e+06+954866j
2013-08-28 06:46:00 PST,+142873+0j,+2.93854e+06+949552j
2013-08-28 06:47:00 PST,+142873+0j,+2.94661e+06+952120j
2013-08-28 06:48:00 PST,+142873+0j,+2.96134e+06+957408j
2013-08-28 06:49:00 PST,+142873+0j,+2.96981e+06+960120j
2013-08-28 06:50:00 PST,+142873+0j,+2.97776e+06+962722j
2013-08-28 06:51:00 PST,+142857+0j,+2.98591e+06+965287j
2013-08-28 06:52:00 PST,+142857+0j,+2.98191e+06+963927j
2013-08-28 06:53:00 PST,+142857+0j,+2.97522e+06+961792j
2013-08-28 06:54:00 PST,+142857+0j,+2.968e+06+959579j
2013-08-28 06:55:00 PST,+142857+0j,+2.96131e+06+957437j
2013-08-28 06:56:00 PST,+142856+0j,+2.9551e+06+955385j
2013-08-28 06:57:00 PST,+142856+0j,+2.9621e+06+957627j
2013-08-28 06:58:00 PST,+142856+0j,+2.97115e+06+960579j
2013-08-28 06:59:00 PST,+142856+0j,+2.98071e+06+963626j
2013-08-28 07:00:00 PST,+142856+0j,+2.9908e+06+966756j
2013-08-28 07:01:00 PST,+142860+0j,+3.00042e+06+969858j
2013-08-28 07:02:00 PST,+142860+0j,+3.01575e+06+974814j
2013-08-28 07:03:00 PST,+142860+0j,+3.03287e+06+980306j
2013-08-28 07:04:00 PST,+142860+0j,+3.05056e+06+985890j
2013-08-28 07:05:00 PST,+142860+0j,+3.06974e+06+992208j
2013-08-28 07:06:00 PST,+142817+0j,+3.08799e+06+998255j
2013-08-28 07:07:00 PST,+142817+0j,+3.08217e+06+996230j
2013-08-28 07:08:00 PST,+142817+0j,+3.07172e+06+992609j
2013-08-28 07:09:00 PST,+142817+0j,+3.06533e+06+990706j
2013-08-28 07:10:00 PST,+142817+0j,+3.05882e+06+988877j
2013-08-28 07:11:00 PST,+142806+0j,+3.04809e+06+985261j
2013-08-28 07:12:00 PST,+142806+0j,+3.04496e+06+983991j
2013-08-28 07:13:00 PST,+142806+0j,+3.04759e+06+984988j
2013-08-28 07:14:00 PST,+142806+0j,+3.05015e+06+986071j
2013-08-28 07:15:00 PST,+142806+0j,+3.04873e+06+985465j
2013-08-28 07:16:00 PST,+142811+0j,+3.0475e+06+984816j
2013-08-28 07:17:00 PST,+142811+0j,+3.05245e+06+986559j
2013-08-28 07:18:00 PST,+142811+0j,+3.05797e+06+988592j
2013-08-28 07:19:00 PST,+142811+0j,+3.05949e+06+988927j
2013-08-28 07:20:00 PST,+142811+0j,+3.06107e+06+989174j
2013-08-28 07:21:00 PST,+142805+0j,+3.06655e+06+991074j
2013-08-28 07:22:00 PST,+142805+0j,+3.0782e+06+995079j
2013-08-28 07:23:00 PST,+142805+0j,+3.08756e+06+997939j
2013-08-28 07:24:00 PST,+142805+0j,+3.09696e+06+1.00071e+06j
2013-08-28 07:25:00 PST,+142805+0j,+3.1105e+06+1.00523e+06j
2013-08-28 07:26:00 PST,+142776+0j,+3.12604e+06+1.01066e+06j
2013-08-28 07:27:00 PST,+142776+0j,+3.12902e+06+1.01148e+06j
2013-08-28 07:28:00 PST,+142776+0j,+3.12743e+06+1.0105e+06j
2013-08-28 07:29:00 PST,+142776+0j,+3.13274e+06+1.01236e+06j
2013-08-28 07:30:00 PST,+142776+0j,+3.14065e+06+1.01539e+06j
2013-08-28 07:31:00 PST,+142730+0j,+3.14063e+06+1.01515e+06j
2013-08-28 07:32:00 PST,+142730+0j,+3.13085e+06+1.01151e+06j
2013-08-28 07:33:00 PST,+142730+0j,+3.12522e+06+1.00984e+06j
2013-08-28 07:34:00 PST,+142730+0j,+3.12213e+06+1.00931e+06j
2013-08-28 07:35:00 PST,+142730+0j,+3.11216e+06+1.00595e+06j
2013-08-28 07:36:00 PST,+142739+0j,+3.09988e+06+1.00153e+06j
2013-08-28 07:37:00 PST,+142739+0j,+3.11587e+06+1.00683e+06j
2013-08-28 07:38:00 PST,+142739+0j,+3.14245e+06+1.0159e+06j
2013-08-28 07:39:00 PST,+142739+0j,+3.1621e+06+1.02212e+06j
2013-08-28 07:40:00 PST,+142739+0j,+3.17897e+06+1.02713e+06j
2013-08-28 07:41:00 PST,+142712+0j,+3.20238e+06+1.03483e+06j
2013-08-28 07:42:00 PST,+142712+0j,+3.20738e+06+1.03693e+06j
2013-08-28 07:43:00 PST,+142712+0j,+3.1965e+06+1.03325e+06j
2013-08-28 07:44:00 PST,+142712+0j,+3.18296e+06+1.02838e+06j
2013-08-28 07:45:00 PST,+142712+0j,+3.17666e+06+1.02647e+06j
2013-08-28 07:46:00 PST,+142696+0j,+3.17263e+06+1.0256e+06j
2013-08-28 07:47:00 PST,+142696+0j,+3.17759e+06+1.02707e+06j
2013-08-28 07:48:00 PST,+142696+0j,+3.18647e+06+1.02949e+06j
2013-08-28 07:49:00 PST,+142696+0j,+3.20254e+06+1.03486e+06j
2013-08-28 07:50:00 PST,+142696+0j,+3.2214e+06+1.04148e+06j
2013-08-28 07:51:00 PST,+142681+0j,+3.23287e+06+1.04504e+06j
2013-08-28 07:52:00 PST,+142681+0j,+3.23015e+06+1.04369e+06j
2013-08-28 07:53:00 PST,+142681+0j,+3.22978e+06+1.0437e+06j
2013-08-28 07:54:00 PST,+142681+0j,+3.23216e+06+1.04496e+06j
2013-08-28 07:55:00 PST,+142681+0j,+3.2271e+06+1.04316e+06j
2013-08-28 07:56:00 PST,+142663+0j,+3.21888e+06+1.03998e+06j
2013-08-28 07:57:00 PST,+142663+0j,+3.22425e+06+1.04187e+06j
2013-08-28 07:58:00 PST,+142663+0j,+3.23517e+06+1.0459e+06j
2013-08-28 07:59:00 PST,+142663+0j,+3.23864e+06+1.0469e+06j
2013-08-28 08:00:00 PST,+142663+0j,+3.2393e+06+1.04664e+06j
2013-08-28 08:01:00 PST,+142617+0j,+3.24641e+06+1.04902e+06j
2013-08-28 08:02:00 PST,+142617+0j,+3.2601e+06+1.05398e+06j
2013-08-28 08:03:00 PST,+142617+0j,+3.26998e+06+1.05724e+06j
2013-08-28 08:04:00 PST,+142617+0j,+3.27987e+06+1.06048e+06j
2013-08-28 08:05:00 PST,+142617+0j,+3.29018e+06+1.06386e+06j
2013-08-28 08:06:00 PST,+142589+0j,+3.29939e+06+1.06684e+06j
2013-08-28 08:07:00 PST,+142589+0j,+3.30033e+06+1.06713e+06j
2013-08-28 08:08:00 PST,+142589+0j,+3.29639e+06+1.06583e+06j
2013-08-28 08:09:00 PST,+142589+0j,+3.29244e+06+1.06453e+06j
2013-08-28 08:10:00 PST,+142589+0j,+3.2885e+06+1.06324e+06j
2013-08-28 08:11:00 PST,+142580+0j,+3.28436e+06+1.06186e+06j
2013-08-28 08:12:00 PST,+142580+0j,+3.29151e+06+1.06423e+06j
2013-08-28 08:13:00 PST,+142580+0j,+3.30507e+06+1.0687e+06j
2013-08-28 08:14:00 PST,+142580+0j,+3.31862e+06+1.07316e+06j
2013-08-28 08:15:00 PST,+142580+0j,+3.33216e+06+1.07762e+06j
2013-08-28 08:16:00 PST,+142540+0j,+3.34473e+06+1.0817e+06j
2013-08-28 08:17:00 PST,+142540+0j,+3.36144e+06+1.08734e+06j
2013-08-28 08:18:00 PST,+142540+0j,+3.37916e+06+1.09345e+06j
2013-08-28 08:19:00 PST,+142540+0j,+3.39111e+06+1.09727e+06j
2013-08-28 08:20:00 PST,+142540+0j,+3.40241e+06+1.10077e+06j
2013-08-28 08:21:00 PST,+142492+0j,+3.41836e+06+1.10613e+06j
2013-08-28 08:22:00 PST,+142492+0j,+3.43262e+06+1.11113e+06j
2013-08-28 08:23:00 PST,+142492+0j,+3.4412e+06+1.11408e+06j
2013-08-28 08:24:00 PST,+142492+0j,+3.44659e+06+1.11562e+06j
2013-08-28 08:25:00 PST,+142492+0j,+3.45541e+06+1.11847e+06j
2013-08-28 08:26:00 PST,+142456+0j,+3.46651e+06+1.12238e+06j
2013-08-28 08:27:00 PST,+142456+0j,+3.46702e+06+1.12264e+06j
2013-08-28 08:28:00 PST,+142456+0j,+3.45879e+06+1.11964e+06j
2013-08-28 08:29:00 PST,+142456+0j,+3.45405e+06+1.11796e+06j
2013-08-28 08:30:00 PST,+142456+0j,+3.45248e+06+1.1177e+06j
2013-08-28 08:31:00 PST,+142309+0j,+3.44368e+06+1.11463e+06j
2013-08-28 08:32:00 PST,+142309+0j,+3.44847e+06+1.11624e+06j
2013-08-28 08:33:00 PST,+142309+0j,+3.46044e+06+1.12014e+06j
2013-08-28 08:34:00 PST,+142309+0j,+3.47226e+06+1.12412e+06j
2013-08-28 08:35:00 PST,+142309+0j,+3.48396e+06+1.12809e+06j
2013-08-28 08:36:00 PST,+142295+0j,+3.49539e+06+1.13192e+06j
2013-08-28 08:37:00 PST,+142295+0j,+3.49843e+06+1.13283e+06j
2013-08-28 08:38:00 PST,+142295+0j,+3.49444e+06+1.13149e+06j
2013-08-28 08:39:00 PST,+142295+0j,+3.49307e+06+1.13126e+06j
2013-08-28 08:40:00 PST,+142295+0j,+3.48907e+06+1.12991e+06j
2013-08-28 08:41:00 PST,+142279+0j,+3.48201e+06+1.12731e+06j
2013-08-28 08:42:00 PST,+142279+0j,+3.48171e+06+1.12721e+06j
2013-08-28 08:43:00 PST,+142279+0j,+3.48706e+06+1.12922e+06j
2013-08-28 08:44:00 PST,+142279+0j,+3.48978e+06+1.13014e+06j
2013-08-28 08:45:00 PST,+142279+0j,+3.48987e+06+1.12994e+06j
2013-08-28 08:46:00 PST,+142143+0j,+3.48902e+06+1.12946e+06j
2013-08-28 08:47:00 PST,+142143+0j,+3.50711e+06+1.13573e+06j
2013-08-28 08:48:00 PST,+142143+0j,+3.53538e+06+1.1455e+06j
2013-08-28 08:49:00 PST,+142143+0j,+3.55745e+06+1.15273e+06j
2013-08-28 08:50:00 PST,+142143+0j,+3.58154e+06+1.16073e+06j
2013-08-28 08:51:00 PST,+142101+0j,+3.60792e+06+1.1698e+06j
2013-08-28 08:52:00 PST,+142101+0j,+3.61168e+06+1.17122e+06j
2013-08-28 08:53:00 PST,+142101+0j,+3.59222e+06+1.16443e+06j
2013-08-28 08:54:00 PST,+142101+0j,+3.57493e+06+1.15845e+06j
2013-08-28 08:55:00 PST,+142101+0j,+3.56104e+06+1.15396e+06j
2013-08-28 08:56:00 PST,+142090+0j,+3.54467e+06+1.14856e+06j
2013-08-28 08:57:00 PST,+142090+0j,+3.548e+06+1.14947e+06j
2013-08-28 08:58:00 PST,+142090+0j,+3.57533e+06+1.15856e+06j
2013-08-28 08:59:00 PST,+142090+0j,+3.60609e+06+1.16917e+06j
2013-08-28 09:00:00 PST,+142090+0j,+3.6347e+06+1.17901e+06j
2013-08-28 09:01:00 PST,+141979+0j,+3.65946e+06+1.18731e+06j
2013-08-28 09:02:00 PST,+141979+0j,+3.67332e+06+1.19218e+06j
2013-08-28 09:03:00 PST,+141979+0j,+3.66664e+06+1.18989e+06j
2013-08-28 09:04:00 PST,+141979+0j,+3.6569e+06+1.18645e+06j
2013-08-28 09:05:00 PST,+141979+0j,+3.65024e+06+1.18416e+06j
2013-08-28 09:06:00 PST,+141943+0j,+3.64554e+06+1.18268e+06j
2013-08-28 09:07:00 PST,+141943+0j,+3.6388e+06+1.18037e+06j
2013-08-28 09:08:00 PST,+141943+0j,+3.62897e+06+1.1769e+06j
2013-08-28 09:09:00 PST,+141943+0j,+3.62216e+06+1.17457e+06j
2013-08-28 09:10:00 PST,+141943+0j,+3.61833e+06+1.17343e+06j
2013-08-28 09:11:00 PST,+141966+0j,+3.61216e+06+1.17135e+06j
2013-08-28 09:12:00 PST,+141966+0j,+3.61323e+06+1.17158e+06j
2013-08-28 09:13:00 PST,+141966+0j,+3.62967e+06+1.17716e+06j
2013-08-28 09:14:00 PST,+141966+0j,+3.64915e+06+1.18393e+06j
2013-08-28 09:15:00 PST,+141966+0j,+3.6656e+06+1.18953e+06j
2013-08-28 09:16:00 PST,+141868+0j,+3.67611e+06+1.19286e+06j
2013-08-28 09:17:00 PST,+141868+0j,+3.68632e+06+1.19637e+06j
2013-08-28 09:18:00 PST,+141868+0j,+3.69603e+06+1.20011e+06j
2013-08-28 09:19:00 PST,+141868+0j,+3.69882e+06+1.20108e+06j
2013-08-28 09:20:00 PST,+141868+0j,+3.6978e+06+1.20042e+06j
2013-08-28 09:21:00 PST,+141829+0j,+3.69946e+06+1.20094e+06j
2013-08-28 09:22:00 PST,+141829+0j,+3.70524e+06+1.20342e+06j
2013-08-28 09:23:00 PST,+141829+0j,+3.69937e+06+1.2014e+06j
2013-08-28 09:24:00 PST,+141829+0j,+3.68674e+06+1.1966e+06j
2013-08-28 09:25:00 PST,+141829+0j,+3.68089e+06+1.19457e+06j
2013-08-28 09:26:00 PST,+141837+0j,+3.68196e+06+1.19547e+06j
2013-08-28 09:27:00 PST,+141837+0j,+3.69507e+06+1.19999e+06j
2013-08-28 09:28:00 PST,+141837+0j,+3.72699e+06+1.21037e+06j
2013-08-28 09:29:00 PST,+141837+0j,+3.76558e+06+1.22362e+06j
2013-08-28 09:30:00 PST,+141837+0j,+3.81127e+06+1.23989e+06j
2013-08-28 09:31:00 PST,+141571+0j,+3.8415e+06+1.25011e+06j
2013-08-28 09:32:00 PST,+141571+0j,+3.85291e+06+1.25401e+06j
2013-08-28 09:33:00 PST,+141571+0j,+3.82649e+06+1.24518e+06j
2013-08-28 09:34:00 PST,+141571+0j,+3.79574e+06+1.23459e+06j
2013-08-28 09:35:00 PST,+141571+0j,+3.76119e+06+1.22235e+06j
2013-08-28 09:36:00 PST,+141547+0j,+3.73006e+06+1.21156e+06j
2013-08-28 09:37:00 PST,+141547+0j,+3.70915e+06+1.20438e+06j
2013-08-28 09:38:00 PST,+141547+0j,+3.69898e+06+1.20065e+06j
2013-08-28 09:39:00 PST,+141547+0j,+3.69282e+06+1.19851e+06j
2013-08-28 09:40:00 PST,+141547+0j,+3.69059e+06+1.198e+06j
2013-08-28 09:41:00 PST,+141609+0j,+3.68621e+06+1.19657e+06j
2013-08-28 09:42:00 PST,+141609+0j,+3.69222e+06+1.1984e+06j
2013-08-28 09:43:00 PST,+141609+0j,+3.72813e+06+1.21068e+06j
2013-08-28 09:44:00 PST,+141609+0j,+3.76809e+06+1.22468e+06j
2013-08-28 09:45:00 PST,+141609+0j,+3.80396e+06+1.23707e+06j
2013-08-28 09:46:00 PST,+141414+0j,+3.8335e+06+1.24717e+06j
2013-08-28 09:47:00 PST,+141414+0j,+3.85404e+06+1.25431e+06j
2013-08-28 09:48:00 PST,+141414+0j,+3.85306e+06+1.25426e+06j
2013-08-28 09:49:00 PST,+141414+0j,+3.84777e+06+1.25241e+06j
2013-08-28 09:50:00 PST,+141414+0j,+3.8382e+06+1.24882e+06j
2013-08-28 09:51:00 PST,+141360+0j,+3.85928e+06+1.25691e+06j
2013-08-28 09:52:00 PST,+141360+0j,+3.85566e+06+1.25517e+06j
2013-08-28 09:53:00 PST,+141360+0j,+3.8729e+06+1.26094e+06j
2013-08-28 09:54:00 PST,+141360+0j,+3.90099e+06+1.27117e+06j
2013-08-28 09:55:00 PST,+141360+0j,+3.91819e+06+1.27698e+06j
2013-08-28 09:56:00 PST,+141329+0j,+3.93335e+06+1.28189e+06j
2013-08-28 09:57:00 PST,+141329+0j,+3.94192e+06+1.28506e+06j
2013-08-28 09:58:00 PST,+141329+0j,+3.92214e+06+1.27852e+06j
2013-08-28 09:59:00 PST,+141329+0j,+3.89806e+06+1.27014e+06j
2013-08-28 10:00:00 PST,+141329+0j,+3.86981e+06+1.26e+06j
2013-08-28 10:01:00 PST,+141149+0j,+3.84009e+06+1.24953e+06j
2013-08-28 10:02:00 PST,+141149+0j,+3.83336e+06+1.24753e+06j
2013-08-28 10:03:00 PST,+141149+0j,+3.84977e+06+1.25321e+06j
2013-08-28 10:04:00 PST,+141149+0j,+3.86205e+06+1.25714e+06j
2013-08-28 10:05:00 PST,+141149+0j,+3.87842e+06+1.2628e+06j
2013-08-28 10:06:00 PST,+141167+0j,+3.89953e+06+1.2705e+06j
2013-08-28 10:07:00 PST,+141167+0j,+3.90735e+06+1.27326e+06j
2013-08-28 10:08:00 PST,+141167+0j,+3.89227e+06+1.26765e+06j
2013-08-28 10:09:00 PST,+141167+0j,+3.8814e+06+1.26382e+06j
2013-08-28 10:10:00 PST,+141167+0j,+3.87465e+06+1.26185e+06j
2013-08-28 10:11:00 PST,+141147+0j,+3.86309e+06+1.2578e+06j
2013-08-28 10:12:00 PST,+141147+0j,+3.86244e+06+1.25727e+06j
2013-08-28 10:13:00 PST,+141147+0j,+3.89949e+06+1.27012e+06j
2013-08-28 10:14:00 PST,+141147+0j,+3.94075e+06+1.28485e+06j
2013-08-28 10:15:00 PST,+141147+0j,+3.97776e+06+1.2978e+06j
2013-08-28 10:16:00 PST,+140791+0j,+4.00628e+06+1.30771e+06j
2013-08-28 10:17:00 PST,+140791+0j,+4.02768e+06+1.31542e+06j
2013-08-28 10:18:00 PST,+140791+0j,+4.00282e+06+1.30704e+06j
2013-08-28 10:19:00 PST,+140791+0j,+3.97009e+06+1.29538e+06j
2013-08-28 10:20:00 PST,+140791+0j,+3.93296e+06+1.28188e+06j
2013-08-28 10:21:00 PST,+140768+0j,+3.90623e+06+1.2727e+06j
2013-08-28 10:22:00 PST,+140768+0j,+3.90265e+06+1.27193e+06j
2013-08-28 10:23:00 PST,+140768+0j,+3.9367e+06+1.28365e+06j
2013-08-28 10:24:00 PST,+140768+0j,+3.96604e+06+1.29343e+06j
2013-08-28 10:25:00 PST,+140768+0j,+4.00655e+06+1.30782e+06j
2013-08-28 10:26:00 PST,+140765+0j,+4.05171e+06+1.32425e+06j
2013-08-28 10:27:00 PST,+140765+0j,+4.06431e+06+1.32856e+06j
2013-08-28 10:28:00 PST,+140765+0j,+4.0155e+06+1.31095e+06j
2013-08-28 10:29:00 PST,+140765+0j,+3.97449e+06+1.29672e+06j
2013-08-28 10:30:00 PST,+140765+0j,+3.93421e+06+1.28296e+06j
2013-08-28 10:31:00 PST,+140571+0j,+3.88003e+06+1.26372e+06j
2013-08-28 10:32:00 PST,+140571+0j,+3.85404e+06+1.25433e+06j
2013-08-28 10:33:00 PST,+140571+0j,+3.90228e+06+1.27115e+06j
2013-08-28 10:34:00 PST,+140571+0j,+3.95491e+06+1.28993e+06j
2013-08-28 10:35:00 PST,+140571+0j,+4.00343e+06+1.30694e+06j
2013-08-28 10:36:00 PST,+140573+0j,+4.04723e+06+1.32203e+06j
2013-08-28 10:37:00 PST,+140573+0j,+4.09052e+06+1.33751e+06j
2013-08-28 10:38:00 PST,+140573+0j,+4.11147e+06+1.34547e+06j
2013-08-28 10:39:00 PST,+140573+0j,+4.12333e+06+1.34974e+06j
2013-08-28 10:40:00 PST,+140573+0j,+4.13602e+06+1.35447e+06j
2013-08-28 10:41:00 PST,+140462+0j,+4.1757e+06+1.36899e+06j
2013-08-28 10:42:00 PST,+140462+0j,+4.17247e+06+1.36728e+06j
2013-08-28 10:43:00 PST,+140462+0j,+4.15029e+06+1.35923e+06j
2013-08-28 10:44:00 PST,+140462+0j,+4.13099e+06+1.3521e+06j
2013-08-28 10:45:00 PST,+140462+0j,+4.11248e+06+1.34555e+06j
2013-08-28 10:46:00 PST,+140100+0j,+4.07744e+06+1.33281e+06j
2013-08-28 10:47:00 PST,+140100+0j,+4.06355e+06+1.3279e+06j
2013-08-28 10:48:00 PST,+140100+0j,+4.07931e+06+1.33415e+06j
2013-08-28 10:49:00 PST,+140100+0j,+4.08328e+06+1.33558e+06j
2013-08-28 10:50:00 PST,+140100+0j,+4.0754e+06+1.33209e+06j
2013-08-28 10:51:00 PST,+140127+0j,+4.08029e+06+1.33385e+06j
2013-08-28 10:52:00 PST,+140127+0j,+4.09781e+06+1.34071e+06j
2013-08-28 10:53:00 PST,+140127+0j,+4.1106e+06+1.34525e+06j
2013-08-28 10:54:00 PST,+140127+0j,+4.11135e+06+1.34484e+06j
2013-08-28 10:55:00 PST,+140127+0j,+4.12407e+06+1.34934e+06j
2013-08-28 10:56:00 PST,+140107+0j,+4.14824e+06+1.35862e+06j
2013-08-28 10:57:00 PST,+140107+0j,+4.15846e+06+1.36231e+06j
2013-08-28 10:58:00 PST,+140107+0j,+4.14837e+06+1.35812e+06j
2013-08-28 10:59:00 PST,+140107+0j,+4.1466e+06+1.35748e+06j
2013-08-28 11:00:00 PST,+140107+0j,+4.15315e+06+1.36037e+06j
2013-08-28 11:01:00 PST,+139969+0j,+4.14639e+06+1.3579e+06j
2013-08-28 11:02:00 PST,+139969+0j,+4.14164e+06+1.35606e+06j
2013-08-28 11:03:00 PST,+139969+0j,+4.14398e+06+1.3569e+06j
2013-08-28 11:04:00 PST,+139969+0j,+4.14998e+06+1.35919e+06j
2013-08-28 11:05:00 PST,+139969+0j,+4.15233e+06+1.36004e+06j
2013-08-28 11:06:00 PST,+139953+0j,+4.15044e+06+1.35919e+06j
2013-08-28 11:07:00 PST,+139953+0j,+4.151e+06+1.35939e+06j
2013-08-28 11:08:00 PST,+139953+0j,+4.14476e+06+1.35732e+06j
2013-08-28 11:09:00 PST,+139953+0j,+4.13487e+06+1.35376e+06j
2013-08-28 11:10:00 PST,+139953+0j,+4.12135e+06+1.34884e+06j
2013-08-28 11:11:00 PST,+139959+0j,+4.1117e+06+1.34537e+06j
2013-08-28 11:12:00 PST,+139959+0j,+4.1104e+06+1.34511e+06j
2013-08-28 11:13:00 PST,+139959+0j,+4.13383e+06+1.35304e+06j
2013-08-28 11:14:00 PST,+139959+0j,+4.15815e+06+1.36153e+06j
2013-08-28 11:15:00 PST,+139959+0j,+4.1908e+06+1.37359e+06j
2013-08-28 11:16:00 PST,+139708+0j,+4.21315e+06+1.38167e+06j
2013-08-28 11:17:00 PST,+139708+0j,+4.24476e+06+1.39316e+06j
2013-08-28 11:18:00 PST,+139708+0j,+4.27534e+06+1.40459e+06j
2013-08-28 11:19:00 PST,+139708+0j,+4.29692e+06+1.41226e+06j
2013-08-28 11:20:00 PST,+139708+0j,+4.32315e+06+1.42174e+06j
2013-08-28 11:21:00 PST,+139610+0j,+4.38331e+06+1.44381e+06j
2013-08-28 11:22:00 PST,+139610+0j,+4.40454e+06+1.45148e+06j
2013-08-28 11:23:00 PST,+139610+0j,+4.3722e+06+1.43904e+06j
2013-08-28 11:24:00 PST,+139610+0j,+4.35327e+06+1.43218e+06j
2013-08-28 11:25:00 PST,+139610+0j,+4.33827e+06+1.42689e+06j
2013-08-28 11:26:00 PST,+139564+0j,+4.31749e+06+1.41938e+06j
2013-08-28 11:27:00 PST,+139564+0j,+4.29301e+06+1.41028e+06j
2013-08-28 11:28:00 PST,+139564+0j,+4.2964e+06+1.41107e+06j
2013-08-28 11:29:00 PST,+139564+0j,+4.31276e+06+1.41724e+06j
2013-08-28 11:30:00 PST,+139564+0j,+4.32611e+06+1.42247e+06j
2013-08-28 11:31:00 PST,+139180+0j,+4.31982e+06+1.42016e+06j
2013-08-28 11:32:00 PST,+139180+0j,+4.33184e+06+1.42494e+06j
2013-08-28 11:33:00 PST,+139180+0j,+4.32283e+06+1.42168e+06j
2013-08-28 11:34:00 PST,+139180+0j,+4.30906e+06+1.41628e+06j
2013-08-28 11:35:00 PST,+139180+0j,+4.30053e+06+1.4132e+06j
2013-08-28 11:36:00 PST,+139179+0j,+4.29668e+06+1.41223e+06j
2013-08-28 11:37:00 PST,+139179+0j,+4.28783e+06+1.40904e+06j
2013-08-28 11:38:00 PST,+139179+0j,+4.27704e+06+1.40473e+06j
2013-08-28 11:39:00 PST,+139179+0j,+4.27143e+06+1.4027e+06j
2013-08-28 11:40:00 PST,+139179+0j,+4.27047e+06+1.40277e+06j
2013-08-28 11:41:00 PST,+139197+0j,+4.26505e+06+1.40084e+06j
2013-08-28 11:42:00 PST,+139197+0j,+4.25629e+06+1.39727e+06j
2013-08-28 11:43:00 PST,+139197+0j,+4.2914e+06+1.40989e+06j
2013-08-28 11:44:00 PST,+139197+0j,+4.32624e+06+1.42247e+06j
2013-08-28 11:45:00 PST,+139197+0j,+4.36584e+06+1.43728e+06j
2013-08-28 11:46:00 PST,+138969+0j,+4.39151e+06+1.44659e+06j
2013-08-28 11:47:00 PST,+138969+0j,+4.42929e+06+1.46051e+06j
2013-08-28 11:48:00 PST,+138969+0j,+4.43026e+06+1.46088e+06j
2013-08-28 11:49:00 PST,+138969+0j,+4.43124e+06+1.46124e+06j
2013-08-28 11:50:00 PST,+138969+0j,+4.43222e+06+1.4616e+06j
2013-08-28 11:51:00 PST,+138886+0j,+4.42986e+06+1.46074e+06j
2013-08-28 11:52:00 PST,+138886+0j,+4.43093e+06+1.46113e+06j
2013-08-28 11:53:00 PST,+138886+0j,+4.44148e+06+1.46545e+06j
2013-08-28 11:54:00 PST,+138886+0j,+4.44681e+06+1.46744e+06j
2013-08-28 11:55:00 PST,+138886+0j,+4.44692e+06+1.46698e+06j
2013-08-28 11:56:00 PST,+138874+0j,+4.45173e+06+1.46877e+06j
2013-08-28 11:57:00 PST,+138874+0j,+4.46631e+06+1.47467e+06j
2013-08-28 11:58:00 PST,+138874+0j,+4.45196e+06+1.46943e+06j
2013-08-28 11:59:00 PST,+138874+0j,+4.42831e+06+1.46019e+06j
2013-08-28 12:00:00 PST,+138874+0j,+4.41399e+06+1.45494e+06j
2013-08-28 12:01:00 PST,+138532+0j,+4.42564e+06+1.45969e+06j
2013-08-28 12:02:00 PST,+138532+0j,+4.41119e+06+1.45439e+06j
2013-08-28 12:03:00 PST,+138532+0j,+4.42092e+06+1.4572e+06j
2013-08-28 12:04:00 PST,+138532+0j,+4.44436e+06+1.46575e+06j
2013-08-28 12:05:00 PST,+138532+0j,+4.47104e+06+1.4753e+06j
2013-08-28 12:06:00 PST,+138514+0j,+4.4937e+06+1.48358e+06j
2013-08-28 12:07:00 PST,+138514+0j,+4.51378e+06+1.4912e+06j
2013-08-28 12:08:00 PST,+138514+0j,+4.49237e+06+1.48334e+06j
2013-08-28 12:09:00 PST,+138514+0j,+4.47325e+06+1.4761e+06j
2013-08-28 12:10:00 PST,+138514+0j,+4.45082e+06+1.46792e+06j
2013-08-28 12:11:00 PST,+138499+0j,+4.42459e+06+1.45854e+06j
2013-08-28 12:12:00 PST,+138499+0j,+4.40215e+06+1.45038e+06j
2013-08-28 12:13:00 PST,+138499+0j,+4.45457e+06+1.46927e+06j
2013-08-28 12:14:00 PST,+138499+0j,+4.5063e+06+1.48819e+06j
2013-08-28 12:15:00 PST,+138499+0j,+4.55453e+06+1.5062e+06j
2013-08-28 12:16:00 PST,+138417+0j,+4.60243e+06+1.5239e+06j
2013-08-28 12:17:00 PST,+138417+0j,+4.6628e+06+1.54656e+06j
2013-08-28 12:18:00 PST,+138417+0j,+4.64235e+06+1.53949e+06j
2013-08-28 12:19:00 PST,+138417+0j,+4.60791e+06+1.52662e+06j
2013-08-28 12:20:00 PST,+138417+0j,+4.57235e+06+1.51293e+06j
2013-08-28 12:21:00 PST,+138348+0j,+4.54358e+06+1.50246e+06j
2013-08-28 12:22:00 PST,+138348+0j,+4.51346e+06+1.49137e+06j
2013-08-28 12:23:00 PST,+138348+0j,+4.52855e+06+1.49665e+06j
2013-08-28 12:24:00 PST,+138348+0j,+4.55586e+06+1.50672e+06j
2013-08-28 12:25:00 PST,+138348+0j,+4.59203e+06+1.52033e+06j
2013-08-28 12:26:00 PST,+138382+0j,+4.62642e+06+1.53359e+06j
2013-08-28 12:27:00 PST,+138382+0j,+4.65378e+06+1.54374e+06j
2013-08-28 12:28:00 PST,+138382+0j,+4.64737e+06+1.54076e+06j
2013-08-28 12:29:00 PST,+138382+0j,+4.64898e+06+1.54136e+06j
2013-08-28 12:30:00 PST,+138382+0j,+4.66063e+06+1.5463e+06j
2013-08-28 12:31:00 PST,+138033+0j,+4.64693e+06+1.54139e+06j
2013-08-28 12:32:00 PST,+138033+0j,+4.65389e+06+1.54405e+06j
2013-08-28 12:33:00 PST,+138033+0j,+4.65491e+06+1.54456e+06j
2013-08-28 12:34:00 PST,+138033+0j,+4.64631e+06+1.54126e+06j
2013-08-28 12:35:00 PST,+138033+0j,+4.63746e+06+1.53782e+06j
2013-08-28 12:36:00 PST,+138035+0j,+4.63776e+06+1.53804e+06j
2013-08-28 12:37:00 PST,+138035+0j,+4.63823e+06+1.53835e+06j
2013-08-28 12:38:00 PST,+138035+0j,+4.6365e+06+1.5376e+06j
2013-08-28 12:39:00 PST,+138035+0j,+4.63529e+06+1.53701e+06j
2013-08-28 12:40:00 PST,+138035+0j,+4.64314e+06+1.54004e+06j
2013-08-28 12:41:00 PST,+138045+0j,+4.65169e+06+1.54336e+06j
2013-08-28 12:42:00 PST,+138045+0j,+4.65074e+06+1.5429e+06j
2013-08-28 12:43:00 PST,+138045+0j,+4.65419e+06+1.54405e+06j
2013-08-28 12:44:00 PST,+138045+0j,+4.66738e+06+1.54907e+06j
2013-08-28 12:45:00 PST,+138045+0j,+4.68087e+06+1.55424e+06j
2013-08-28 12:46:00 PST,+137810+0j,+4.71255e+06+1.56571e+06j
2013-08-28 12:47:00 PST,+137810+0j,+4.7214e+06+1.56901e+06j
2013-08-28 12:48:00 PST,+137810+0j,+4.71705e+06+1.56657e+06j
2013-08-28 12:49:00 PST,+137810+0j,+4.72794e+06+1.57064e+06j
2013-08-28 12:50:00 PST,+137810+0j,+4.74916e+06+1.57921e+06j
2013-08-28 12:51:00 PST,+137765+0j,+4.75804e+06+1.58257e+06j
2013-08-28 12:52:00 PST,+137765+0j,+4.75858e+06+1.58215e+06j
2013-08-28 12:53:00 PST,+137765+0j,+4.77163e+06+1.58703e+06j
2013-08-28 12:54:00 PST,+137765+0j,+4.79551e+06+1.59665e+06j
2013-08-28 12:55:00 PST,+137765+0j,+4.80896e+06+1.6017e+06j
2013-08-28 12:56:00 PST,+137728+0j,+4.81012e+06+1.60154e+06j
2013-08-28 12:57:00 PST,+137728+0j,+4.8235e+06+1.60657e+06j
2013-08-28 12:58:00 PST,+137728+0j,+4.82857e+06+1.60927e+06j
2013-08-28 12:59:00 PST,+137728+0j,+4.8135e+06+1.60359e+06j
2013-08-28 13:00:00 PST,+137728+0j,+4.78305e+06+1.59136e+06j
2013-08-28 13:01:00 PST,+137562+0j,+4.76044e+06+1.58299e+06j
2013-08-28 13:02:00 PST,+137562+0j,+4.75578e+06+1.58187e+06j
2013-08-28 13:03:00 PST,+137562+0j,+4.77439e+06+1.58899e+06j
2013-08-28 13:04:00 PST,+137562+0j,+4.78837e+06+1.59369e+06j
2013-08-28 13:05:00 PST,+137562+0j,+4.8032e+06+1.59912e+06j
2013-08-28 13:06:00 PST,+137569+0j,+4.82916e+06+1.60947e+06j
2013-08-28 13:07:00 PST,+137569+0j,+4.8539e+06+1.61897e+06j
2013-08-28 13:08:00 PST,+137569+0j,+4.85719e+06+1.62023e+06j
2013-08-28 13:09:00 PST,+137569+0j,+4.85167e+06+1.61798e+06j
2013-08-28 13:10:00 PST,+137569+0j,+4.85114e+06+1.61779e+06j
2013-08-28 13:11:00 PST,+137515+0j,+4.85307e+06+1.61871e+06j
2013-08-28 13:12:00 PST,+137515+0j,+4.85255e+06+1.6185e+06j
2013-08-28 13:13:00 PST,+137515+0j,+4.83101e+06+1.6108e+06j
2013-08-28 13:14:00 PST,+137515+0j,+4.80292e+06+1.60021e+06j
2013-08-28 13:15:00 PST,+137515+0j,+4.77383e+06+1.58881e+06j
2013-08-28 13:16:00 PST,+137260+0j,+4.73411e+06+1.57408e+06j
2013-08-28 13:17:00 PST,+137260+0j,+4.70125e+06+1.56163e+06j
2013-08-28 13:18:00 PST,+137260+0j,+4.72675e+06+1.57125e+06j
2013-08-28 13:19:00 PST,+137260+0j,+4.7661e+06+1.58616e+06j
2013-08-28 13:20:00 PST,+137260+0j,+4.80183e+06+1.60009e+06j
2013-08-28 13:21:00 PST,+137273+0j,+4.83195e+06+1.61133e+06j
2013-08-28 13:22:00 PST,+137273+0j,+4.86505e+06+1.62338e+06j
2013-08-28 13:23:00 PST,+137273+0j,+4.87218e+06+1.62624e+06j
2013-08-28 13:24:00 PST,+137273+0j,+4.86589e+06+1.62436e+06j
2013-08-28 13:25:00 PST,+137273+0j,+4.85838e+06+1.62146e+06j
2013-08-28 13:26:00 PST,+137200+0j,+4.84613e+06+1.61643e+06j
2013-08-28 13:27:00 PST,+137200+0j,+4.83861e+06+1.61353e+06j
2013-08-28 13:28:00 PST,+137200+0j,+4.8119e+06+1.60398e+06j
2013-08-28 13:29:00 PST,+137200+0j,+4.77734e+06+1.59094e+06j
2013-08-28 13:30:00 PST,+137200+0j,+4.7415e+06+1.57699e+06j
2013-08-28 13:31:00 PST,+137067+0j,+4.73875e+06+1.57549e+06j
2013-08-28 13:32:00 PST,+137067+0j,+4.69352e+06+1.558e+06j
2013-08-28 13:33:00 PST,+137067+0j,+4.69491e+06+1.55837e+06j
2013-08-28 13:34:00 PST,+137067+0j,+4.7108e+06+1.5642e+06j
2013-08-28 13:35:00 PST,+137067+0j,+4.72634e+06+1.56986e+06j
2013-08-28 13:36:00 PST,+137118+0j,+4.75356e+06+1.5801e+06j
2013-08-28 13:37:00 PST,+137118+0j,+4.77875e+06+1.58968e+06j
2013-08-28 13:38:00 PST,+137118+0j,+4.80971e+06+1.60177e+06j
2013-08-28 13:39:00 PST,+137118+0j,+4.83791e+06+1.61226e+06j
2013-08-28 13:40:00 PST,+137118+0j,+4.86973e+06+1.62378e+06j
2013-08-28 13:41:00 PST,+137018+0j,+4.90304e+06+1.63662e+06j
